<!DOCTYPE html>
<html>
<head>
    
    <meta http-equiv="content-type" content="text/html; charset=UTF-8" />
    
        <script>
            L_NO_TOUCH = false;
            L_DISABLE_3D = false;
        </script>
    
    <style>html, body {width: 100%;height: 100%;margin: 0;padding: 0;}</style>
    <style>#map {position:absolute;top:0;bottom:0;right:0;left:0;}</style>
    <script src="https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js"></script>
    <script src="https://code.jquery.com/jquery-3.7.1.min.js"></script>
    <script src="https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js"></script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js"></script>
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css"/>
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css"/>
    <link rel="stylesheet" href="https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css"/>
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css"/>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css"/>
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css"/>
    
            <meta name="viewport" content="width=device-width,
                initial-scale=1.0, maximum-scale=1.0, user-scalable=no" />
            <style>
                #map_b0d62eed8baf924ac17c4cf4c70642e5 {
                    position: relative;
                    width: 100.0%;
                    height: 100.0%;
                    left: 0.0%;
                    top: 0.0%;
                }
                .leaflet-container { font-size: 1rem; }
            </style>
        
</head>
<body>
    
    
            <div class="folium-map" id="map_b0d62eed8baf924ac17c4cf4c70642e5" ></div>
        
</body>
<script>
    
    
            var map_b0d62eed8baf924ac17c4cf4c70642e5 = L.map(
                "map_b0d62eed8baf924ac17c4cf4c70642e5",
                {
                    center: [-16.2902, -63.5887],
                    crs: L.CRS.EPSG3857,
                    zoom: 6,
                    zoomControl: true,
                    preferCanvas: false,
                }
            );

            

        
    
            var tile_layer_0f5cef38e538fda35f7a7e0f3be20f39 = L.tileLayer(
                "https://tile.openstreetmap.org/{z}/{x}/{y}.png",
                {"attribution": "\u0026copy; \u003ca href=\"https://www.openstreetmap.org/copyright\"\u003eOpenStreetMap\u003c/a\u003e contributors", "detectRetina": false, "maxNativeZoom": 19, "maxZoom": 19, "minZoom": 0, "noWrap": false, "opacity": 1, "subdomains": "abc", "tms": false}
            );
        
    
            tile_layer_0f5cef38e538fda35f7a7e0f3be20f39.addTo(map_b0d62eed8baf924ac17c4cf4c70642e5);
        
    
        function geo_json_f6c866d9e2ab60a7c372e166f1295e01_styler(feature) {
            switch(feature.id) {
                default:
                    return {"color": "red", "weight": 2};
            }
        }

        function geo_json_f6c866d9e2ab60a7c372e166f1295e01_onEachFeature(feature, layer) {
            layer.on({
            });
        };
        var geo_json_f6c866d9e2ab60a7c372e166f1295e01 = L.geoJson(null, {
                onEachFeature: geo_json_f6c866d9e2ab60a7c372e166f1295e01_onEachFeature,
            
                style: geo_json_f6c866d9e2ab60a7c372e166f1295e01_styler,
        });

        function geo_json_f6c866d9e2ab60a7c372e166f1295e01_add (data) {
            geo_json_f6c866d9e2ab60a7c372e166f1295e01
                .addData(data);
        }
            geo_json_f6c866d9e2ab60a7c372e166f1295e01_add({"bbox": [-69.03408427999995, -22.06768582999996, -62.71598163999994, -15.76927429999995], "features": [{"bbox": [-65.28270939999999, -19.053414309999937, -65.27083779999998, -19.05128353999993], "geometry": {"coordinates": [[-65.28270939999999, -19.052917649999927], [-65.28189518999994, -19.05268368999998], [-65.28056524999994, -19.05128353999993], [-65.28007263999996, -19.05167480999995], [-65.27906563999994, -19.052272769999945], [-65.27352117999993, -19.053238369999974], [-65.27209155999998, -19.052914579999936], [-65.27083779999998, -19.053414309999937]], "type": "LineString"}, "id": "0", "properties": {"AREA": "SUCRE", "C0": 0.0, "C1": 0.0, "Codigo": "ARJ-LAG069", "INTERR_1": "B531, B536", "INTERR_2": null, "In_": 340.0, "Long_": 1.52, "NODO_1": "ARJ06901", "NODO_2": "LAG06901", "N_CIRCU": 1.0, "PROPIETARI": "CESSA", "Pn_": 38.602216, "Qvacio": 0.020662, "R0": 0.548563, "R1": 0.215614, "R11": 0.452874, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 40.6, "TIPO": "Conductor Ibis (397)  H1", "TRAMO": "LT1 Aranjuez - Laguna en 69 kV", "Un_": 69.0, "X0": 2.334255, "X1": 0.614685, "X11": 1.291084, "Zc": 376.351925}, "type": "Feature"}, {"bbox": [-68.15980130999998, -16.465045019999934, -68.15226248999994, -16.454587139999944], "geometry": {"coordinates": [[-68.15980130999998, -16.454587139999944], [-68.15959905999995, -16.45463245999997], [-68.15944776999999, -16.454859399999975], [-68.15929973999994, -16.45512930999996], [-68.15827605999993, -16.45504890999996], [-68.15643003999998, -16.45494739999998], [-68.15617957999996, -16.455810259999964], [-68.15590942999995, -16.456763079999973], [-68.15541176999994, -16.45924666999997], [-68.15519529999995, -16.46008833999997], [-68.15487968999997, -16.461218869999982], [-68.15444541999994, -16.462341679999952], [-68.15370462999994, -16.46340024999995], [-68.15374549999996, -16.464279929999975], [-68.15285549999999, -16.464857639999934], [-68.15226248999994, -16.465045019999934]], "type": "LineString"}, "id": "1", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "AAC-ACH069", "INTERR_1": "B3-252", "INTERR_2": null, "In_": 661.0, "Long_": 1.58, "NODO_1": "AAC06901", "NODO_2": "ACH06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 75.0, "Qvacio": 0.02126, "R0": 0.422882, "R1": 0.188417, "R11": 0.39575, "SOBCAR15": 103.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 79.0, "TIPO": "Conductor Darien (559.5)", "TRAMO": "LT1 Alto Achachicala - Achachicala en 69 kV", "Un_": 69.0, "X0": 2.011686, "X1": 0.647475, "X11": 1.35996, "Zc": 380.783753}, "type": "Feature"}, {"bbox": [-68.59637777999995, -16.48808078999997, -68.15980130999998, -16.172824999999932], "geometry": {"coordinates": [[[-68.22994853999995, -16.48058795999998], [-68.23070895999996, -16.480285049999964]], [[-68.59637777999995, -16.172824999999932], [-68.57804840999995, -16.19145661999994], [-68.57803340999993, -16.191471149999927], [-68.57646812999997, -16.19298440999995], [-68.57644609999994, -16.193005789999972], [-68.57513522999994, -16.194272939999962], [-68.57380756999999, -16.195556499999952], [-68.57229837999995, -16.197015419999957], [-68.57228684999995, -16.19702732999997], [-68.57114507999995, -16.19820257999993], [-68.57005890999994, -16.19932062999993], [-68.56912715999994, -16.200279789999968], [-68.56912077999993, -16.200286379999966], [-68.56772402999997, -16.201724069999955], [-68.56657779999995, -16.202903899999967], [-68.56546663999995, -16.204047629999934], [-68.56431240999996, -16.20523574999993], [-68.56319390999994, -16.20638686999996], [-68.56319061999994, -16.206390289999945], [-68.56205311999997, -16.207581319999974], [-68.56097720999998, -16.208707749999974], [-68.55991155999993, -16.20992377999994], [-68.55769927999995, -16.212451289999933], [-68.55124854999997, -16.219798929999968], [-68.55123832999993, -16.219809399999974], [-68.54990172999999, -16.221174679999933], [-68.54858217999998, -16.22252244999993], [-68.54725453999998, -16.223878509999963], [-68.54590137999998, -16.225260549999973], [-68.54457679999996, -16.226613439999937], [-68.54455954999997, -16.226631029999965], [-68.54325858999994, -16.227959819999967], [-68.54202382999995, -16.22922085999994], [-68.54060371999998, -16.230671319999942], [-68.53930842999995, -16.231994129999975], [-68.53796358999995, -16.23336754999997], [-68.53662455999995, -16.23473507999995], [-68.53531129999993, -16.23607617999994], [-68.53530913999998, -16.23607843999997], [-68.53409753999995, -16.237318499999958], [-68.53278225999998, -16.238664729999982], [-68.53139647999996, -16.24018363999994], [-68.52503149999995, -16.24715771999996], [-68.52197454999998, -16.251696309999943], [-68.52154748999993, -16.25307202999994], [-68.52100423999997, -16.254006619999927], [-68.51173245999996, -16.257528199999967], [-68.50906597999995, -16.25877596999993], [-68.50743927999997, -16.25953714999997], [-68.50234351999995, -16.26192143999998], [-68.49956170999997, -16.26369294999995], [-68.49943138999998, -16.263783669999953], [-68.49762178999998, -16.26504288999996], [-68.49762000999993, -16.265044149999937], [-68.49245485999995, -16.268692449999946], [-68.48870287999995, -16.27134240999993], [-68.48510234999998, -16.274195349999957], [-68.48360351999997, -16.275369229999967], [-68.48203013999995, -16.276515169999982], [-68.48091108999995, -16.27714439999994], [-68.47979297999996, -16.277773269999955], [-68.47851006999997, -16.27849465999998], [-68.47745501999998, -16.279087869999955], [-68.47628673999998, -16.27974488999996], [-68.47512218999998, -16.280399659999944], [-68.47388817999996, -16.28109355999993], [-68.47266999999994, -16.281778559999964], [-68.47132742999997, -16.282533469999976], [-68.47026502999995, -16.283130779999965], [-68.46921845999998, -16.283719189999943], [-68.46588945999997, -16.28559090999994], [-68.46584828999994, -16.28561819999993], [-68.46436474999996, -16.28660123999998], [-68.46281742999997, -16.28762649999993], [-68.46131284999996, -16.288623469999948], [-68.45972583999998, -16.28967499999993], [-68.45823651999996, -16.290661779999937], [-68.45638709999997, -16.29188707999998], [-68.45453972999996, -16.293111109999927], [-68.45322091999998, -16.293984829999943], [-68.45183392999996, -16.294903749999946], [-68.45068483999995, -16.29566499999993], [-68.44952156999994, -16.296435689999953], [-68.44833559999995, -16.297221409999963], [-68.44717137999999, -16.297992629999953], [-68.44596775999997, -16.298789949999957], [-68.44475906999998, -16.299590689999945], [-68.44359012999996, -16.30036494999996], [-68.44249207999997, -16.301092379999943], [-68.44137970999998, -16.30237724999995], [-68.44043355999997, -16.303470009999955], [-68.43953715999999, -16.304505219999953], [-68.43810356999995, -16.30616102999994], [-68.43696211999998, -16.30747914999995], [-68.43586723999994, -16.30874369999998], [-68.43482165999995, -16.309951239999975], [-68.43369471999995, -16.311252569999965], [-68.43258232999995, -16.312537299999974], [-68.43151632999997, -16.313768279999977], [-68.43041113999993, -16.315044519999958], [-68.42931607999998, -16.31630901999995], [-68.42821809999998, -16.31757695999994], [-68.42713174999994, -16.318831349999982], [-68.42601203999993, -16.32012433999995], [-68.42491692999994, -16.32138881999998], [-68.42382038999995, -16.322655019999956], [-68.42275351999996, -16.323886839999943], [-68.42274919999994, -16.32389152999997], [-68.42138081999997, -16.325399409999932], [-68.41997324999994, -16.32695046999993], [-68.41809623999995, -16.329018749999932], [-68.41664785999996, -16.330614599999933], [-68.41561337999997, -16.33175444999995], [-68.41416645999993, -16.33334857999995], [-68.41306243999998, -16.33456505999993], [-68.41175289999995, -16.33600776999998], [-68.41030600999994, -16.337601949999964], [-68.40904826999997, -16.338987559999964], [-68.40779925999993, -16.34036360999994], [-68.40648681999994, -16.341809529999978], [-68.40520676999995, -16.343219549999958], [-68.40391119999998, -16.344646789999956], [-68.40265336999994, -16.34603244999994], [-68.40138209999998, -16.34743279999998], [-68.40012422999996, -16.348818449999953], [-68.39882200999995, -16.35025294999997], [-68.39755067999994, -16.351653279999937], [-68.39624691999995, -16.35308938999998], [-68.39502346999996, -16.35443694999998], [-68.39383409999994, -16.35580828999997], [-68.39267195999997, -16.357148239999958], [-68.39151534999996, -16.358481599999948], [-68.39033954999996, -16.359837229999982], [-68.38917604999995, -16.36117859999996], [-68.38802014999999, -16.36251120999998], [-68.38682099999994, -16.36389368999994], [-68.38568976999994, -16.365197799999976], [-68.38448974999994, -16.366581159999953], [-68.38327400999998, -16.36798263999998], [-68.38218201999996, -16.369241459999955], [-68.38101539999997, -16.370586299999957], [-68.37976624999999, -16.372026259999927], [-68.37851509999996, -16.37346845999997], [-68.37715388999999, -16.37503732999994], [-68.37617187999996, -16.37616934999994], [-68.37519369999995, -16.377296859999944], [-68.37401213999993, -16.378658689999952], [-68.37284050999995, -16.38000906999997], [-68.37168334999996, -16.381342849999953], [-68.37155975999997, -16.381485219999945], [-68.37081040999993, -16.382343999999932], [-68.36968772999995, -16.383630779999976], [-68.36883553999996, -16.38460748999995], [-68.36781303999999, -16.385779299999967], [-68.36686561999994, -16.386865089999958], [-68.36594290999994, -16.38792265999996], [-68.36500260999998, -16.389000229999965], [-68.36394320999995, -16.390214309999976], [-68.36312009999995, -16.391157629999952], [-68.36219715999994, -16.392215359999966], [-68.36124910999996, -16.39330166999997], [-68.36033770999995, -16.394346129999974], [-68.35940308999994, -16.395417099999975], [-68.35846158999993, -16.396495909999942], [-68.35752026999995, -16.397574619999943], [-68.35659886999997, -16.39863042999997], [-68.35568581999996, -16.39967667999997], [-68.35475433999994, -16.400743929999976], [-68.35378476999995, -16.401854989999947], [-68.35286332999993, -16.402910779999957], [-68.35194177999995, -16.403966569999966], [-68.35099540999994, -16.40505092999996], [-68.35006245999995, -16.40611986999994], [-68.34912471999996, -16.407194299999958], [-68.34819071999993, -16.408264309999936], [-68.34725680999998, -16.40933431999997], [-68.34631093999997, -16.410417939999945], [-68.34538696999994, -16.411476569999934], [-68.34440930999995, -16.412596599999972], [-68.34351709999999, -16.413618809999946], [-68.34259685999996, -16.414672929999938], [-68.34167688999997, -16.41572685999995], [-68.34163693999994, -16.41577265999996], [-68.34054582999994, -16.416970409999976], [-68.33942631999997, -16.41819924999993], [-68.33830679999994, -16.41942808999994], [-68.33717297999993, -16.420672599999932], [-68.33604580999997, -16.421909719999974], [-68.33489193999998, -16.42317620999995], [-68.33373719999997, -16.424443689999976], [-68.33261665999999, -16.425673579999966], [-68.33149705999995, -16.426902369999937], [-68.33036219999997, -16.428147929999966], [-68.32922582999998, -16.42939500999995], [-68.32809292999997, -16.430638389999956], [-68.32695708999995, -16.43188490999995], [-68.32578118999999, -16.43317541999994], [-68.32469007999998, -16.434372719999942], [-68.32352419999995, -16.43565229999996], [-68.32241876999996, -16.43686526999994], [-68.32129235999997, -16.43810130999998], [-68.32017260999999, -16.43933003999996], [-68.31901663999997, -16.440598509999973], [-68.31788143999995, -16.441844259999982], [-68.31672948999994, -16.443108209999934], [-68.31559990999995, -16.444347729999947], [-68.31446211999997, -16.445596069999965], [-68.31333240999999, -16.446835569999962], [-68.31222346999994, -16.448052359999963], [-68.28297293999998, -16.459958099999938], [-68.27679550999994, -16.463051759999928], [-68.26414119999998, -16.46730881999997], [-68.24755846999994, -16.47390385999995], [-68.23512148999998, -16.478555809999932], [-68.23071843999998, -16.48028127999993]], [[-68.15980130999998, -16.454587139999944], [-68.16145850999999, -16.456237399999964], [-68.20630420999998, -16.48629360999996], [-68.20679549999994, -16.487069519999977], [-68.20689360999995, -16.487571209999942], [-68.20699833999998, -16.48808078999997], [-68.20715010999999, -16.488013569999964], [-68.20775606999996, -16.487878019999982], [-68.20834378999996, -16.48775920999998], [-68.20897631999998, -16.48763441999995], [-68.20963062999994, -16.487499309999976], [-68.21031847999996, -16.48736342999996], [-68.21098327999994, -16.48722799999996], [-68.21156546999998, -16.487108429999978], [-68.21220690999996, -16.48697913999996], [-68.21283926999996, -16.48684873999997], [-68.21347312999995, -16.48671995999996], [-68.21412946999993, -16.486589369999933], [-68.21480141999996, -16.486466879999966], [-68.21540076999997, -16.486344479999957], [-68.21601903999994, -16.486223139999936], [-68.21666175999997, -16.486101249999933], [-68.21734639999994, -16.485968129999947], [-68.21797019999997, -16.48584409999995], [-68.21860430999993, -16.48569668999994], [-68.21927998999996, -16.48555602999994], [-68.21987406999995, -16.485435579999944], [-68.22049019999997, -16.485308609999947], [-68.22110326999996, -16.485196549999955], [-68.22176692999994, -16.485154999999963], [-68.22236967999999, -16.48483633999996], [-68.22309798999999, -16.484604479999973], [-68.22348714999998, -16.484445109999967], [-68.22407297999996, -16.484208829999943], [-68.22462084999995, -16.483976109999958], [-68.22508495999995, -16.483745339999928], [-68.22554253999994, -16.48350395999995], [-68.22584192999994, -16.483230999999932], [-68.22609682999996, -16.483070229999953], [-68.22640148999994, -16.48297914999995], [-68.22682841999995, -16.48290714999996], [-68.22723265999997, -16.482839859999956], [-68.22758606999997, -16.48281204999995], [-68.22758606999997, -16.482810429999972], [-68.22758626999996, -16.48280879999993], [-68.22758654999996, -16.482807179999952], [-68.22758721999998, -16.482805549999966], [-68.22758777999996, -16.482803839999974], [-68.22758872999998, -16.482802299999946], [-68.22758966999999, -16.482800769999926], [-68.22759098999995, -16.482799419999935], [-68.22759220999995, -16.482798069999944], [-68.22759370999995, -16.48279698999994], [-68.22759511999993, -16.482795909999936], [-68.22759680999997, -16.482795099999976], [-68.22759840999998, -16.482794379999973], [-68.22760009999996, -16.482793939999965], [-68.22760178999994, -16.48279348999995], [-68.22760337999995, -16.482793319999928], [-68.22760506999998, -16.482793139999956], [-68.22760674999995, -16.482793239999978], [-68.22760852999994, -16.48279342999996], [-68.22761021999997, -16.48279378999996], [-68.22761198999996, -16.482794249999927], [-68.22761367999993, -16.482795069999952], [-68.22761535999996, -16.482795889999977], [-68.22761684999995, -16.482796979999932], [-68.22761834999994, -16.48279797999993], [-68.22761965999996, -16.48279933999993], [-68.22762086999995, -16.482800699999927], [-68.22762179999995, -16.482802239999955], [-68.22762272999995, -16.48280368999997], [-68.22762328999994, -16.482805319999954], [-68.22762393999994, -16.482806769999968], [-68.22762420999999, -16.482808399999954], [-68.22796014999994, -16.48276687999993], [-68.22835878999996, -16.482693689999962], [-68.22875471999998, -16.482597789999943], [-68.22918199999998, -16.48241342999995], [-68.22956011999997, -16.48222236999993], [-68.22999626999996, -16.481998629999964], [-68.22982828999994, -16.481809449999957], [-68.22960252999997, -16.48147235999994], [-68.22939711999999, -16.481177729999956], [-68.22919646999998, -16.480887649999943], [-68.22994853999995, -16.48058795999998]]], "type": "MultiLineString"}, "id": "3", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 1e-06, "Codigo": "AAC-HUR069", "INTERR_1": "B3-272", "INTERR_2": null, "In_": 318.0, "Long_": 61.08, "NODO_1": "AAC06901", "NODO_2": "HUR06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 36.1, "Qvacio": 0.78454, "R0": 40.357457, "R1": 23.028294, "R11": 48.3686, "SOBCAR15": 49.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 38.0, "TIPO": "Conductor eq (4/0 + 151 mcm)", "TRAMO": "LT1 Alto Achachicala - Huarina en 69 kV", "Un_": 69.0, "X0": 83.222131, "X1": 27.136963, "X11": 56.9984, "Zc": 405.80792}, "type": "Feature"}, {"bbox": [-68.17100232999996, -16.507153869999968, -68.15693324999995, -16.454587139999944], "geometry": {"coordinates": [[-68.15980130999998, -16.454587139999944], [-68.15984910999998, -16.45515266999996], [-68.16003080999997, -16.455790029999946], [-68.16223802999997, -16.457618089999983], [-68.16440168999998, -16.46030829999995], [-68.16522280999999, -16.463052259999927], [-68.16602469999998, -16.465259489999937], [-68.16682580999998, -16.467475659999934], [-68.16792980999998, -16.47013105999997], [-68.16780447999997, -16.473180119999938], [-68.16745421999997, -16.475983499999927], [-68.16725065999998, -16.477954499999953], [-68.16698812999994, -16.48052519999993], [-68.16820624999997, -16.482886019999967], [-68.16956343999993, -16.48537818999995], [-68.17060703999994, -16.487966719999974], [-68.17100232999996, -16.489964959999952], [-68.16965952999993, -16.49241711999997], [-68.16763539999994, -16.495102299999928], [-68.16584040999999, -16.49736704999998], [-68.16482002999999, -16.49867347999998], [-68.16354285999995, -16.500251859999935], [-68.16135187999998, -16.503023979999966], [-68.15940135999995, -16.50505962999995], [-68.15870093999996, -16.505826679999927], [-68.15823699999999, -16.506162969999934], [-68.15759968999998, -16.50665908999997], [-68.15693324999995, -16.507153869999968]], "type": "LineString"}, "id": "5", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "AAC-TMU069", "INTERR_1": "B3-262", "INTERR_2": null, "In_": 577.0, "Long_": 6.5, "NODO_1": "AAC06901", "NODO_2": "TMU06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.0871, "R0": 2.413827, "R1": 0.950058, "R11": 1.9955, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Alto Achachicala - Tap Munaypata en 69 kV", "Un_": 69.0, "X0": 9.098271, "X1": 2.599506, "X11": 5.46, "Zc": 376.951863}, "type": "Feature"}, {"bbox": [-67.32481841999999, -16.925664019999942, -67.31484528999994, -16.893622489999927], "geometry": {"coordinates": [[-67.31484528999994, -16.893622489999927], [-67.31639961999997, -16.89461074999997], [-67.31884615999996, -16.896648139999968], [-67.31947796999998, -16.900378409999973], [-67.32241191999998, -16.917707099999973], [-67.32291807999997, -16.920674479999946], [-67.32319114999996, -16.922244189999958], [-67.32481841999999, -16.925664019999942]], "type": "LineString"}, "id": "10", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "ANG-MIG069", "INTERR_1": null, "INTERR_2": null, "In_": 335.0, "Long_": 3.9, "NODO_1": "ANG06901", "NODO_2": "MIG06901", "N_CIRCU": 1.0, "PROPIETARI": "COBEE", "Pn_": 38.0, "Qvacio": 0.05, "R0": 1.637784, "R1": 1.06646, "R11": 2.2399, "SOBCAR15": 43.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 40.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Angostura - Miguillas en 69 kV", "Un_": 69.0, "X0": 5.603697, "X1": 1.832985, "X11": 3.85, "Zc": 417.775989}, "type": "Feature"}, {"bbox": [-68.16617629999996, -16.52582284999994, -68.14254126999998, -16.511919939999927], "geometry": {"coordinates": [[-68.16615092999996, -16.525042309999947], [-68.16617629999996, -16.524813929999937], [-68.16617460999998, -16.524814379999953], [-68.16617273999998, -16.524814549999974], [-68.16617085999997, -16.524814719999938], [-68.16616898999996, -16.524814529999958], [-68.16616701999993, -16.524814439999943], [-68.16616533999996, -16.524813979999976], [-68.16616374999995, -16.524813519999952], [-68.16616234999998, -16.524812879999956], [-68.16616168999997, -16.524812519999955], [-68.16616112999998, -16.524812149999946], [-68.16616056999999, -16.524811789999944], [-68.16616009999996, -16.52481133999993], [-68.16615963999993, -16.524810969999976], [-68.16615925999997, -16.524810429999945], [-68.16615897999998, -16.52480996999998], [-68.16615870999993, -16.524809429999948], [-68.16615851999995, -16.524808979999932], [-68.16615842999994, -16.52480843999996], [-68.16615842999994, -16.524807889999977], [-68.16615842999994, -16.52480743999996], [-68.16615852999996, -16.52480689999993], [-68.16615871999994, -16.524806359999957], [-68.16615899999994, -16.52480590999994], [-68.16615928999994, -16.524805459999982], [-68.16573926999996, -16.52492110999998], [-68.16524900999997, -16.525093239999933], [-68.16476480999995, -16.52527434999996], [-68.16417343999996, -16.525490369999943], [-68.16373091999998, -16.52562914999993], [-68.16335944999997, -16.525764789999982], [-68.16300517999997, -16.52582284999994], [-68.16269324999996, -16.52540524999995], [-68.16231943999998, -16.524887889999945], [-68.16196041999996, -16.524397789999966], [-68.16147671999994, -16.52376536999998], [-68.16099028999997, -16.523095059999946], [-68.16051814999997, -16.522479499999974], [-68.16011270999996, -16.521932989999982], [-68.15965230999996, -16.52128935999997], [-68.15928041999996, -16.520808599999953], [-68.15881535999995, -16.52018365999993], [-68.15839259999996, -16.519614659999945], [-68.15796115999996, -16.51901615999998], [-68.15755568999998, -16.51848093999996], [-68.15720527999997, -16.51801753999996], [-68.15679407999994, -16.517465399999935], [-68.15639609999994, -16.516930659999957], [-68.15594437999994, -16.51632275999998], [-68.15564581999996, -16.515963239999962], [-68.15547550999997, -16.51573955999993], [-68.15510055999994, -16.51532052999994], [-68.15480615999996, -16.514715339999952], [-68.15441548999996, -16.51416236999995], [-68.15417390999994, -16.51360656999998], [-68.15362797999995, -16.513830249999955], [-68.15313294999999, -16.514026739999963], [-68.15269983999997, -16.51420621999995], [-68.15238508999994, -16.51433727999995], [-68.15236527999997, -16.514022999999952], [-68.15246837999996, -16.513565309999933], [-68.14972410999997, -16.51330729999995], [-68.14567737999994, -16.512312039999927], [-68.14276909999995, -16.511919939999927], [-68.14277667999994, -16.512007559999972], [-68.14254126999998, -16.512123119999956]], "type": "LineString"}, "id": "11", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "TAR-TEM069", "INTERR_1": null, "INTERR_2": "B3-423", "In_": 577.0, "Long_": 3.16, "NODO_1": "TAR06901", "NODO_2": "TEM06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.04234, "R0": 1.173491, "R1": 0.461874, "R11": 0.97012, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Tarapac\u00e1 - Tembladerani en 69 kV", "Un_": 69.0, "X0": 4.423159, "X1": 1.26376, "X11": 2.6544, "Zc": 376.953168}, "type": "Feature"}, {"bbox": [-68.15616269999998, -16.513540089999935, -68.14254126999998, -16.508072219999974], "geometry": {"coordinates": [[-68.15595277999995, -16.508072219999974], [-68.15606420999995, -16.508187559999953], [-68.15606523999998, -16.508187839999948], [-68.15606626999994, -16.50818819999995], [-68.15606729999996, -16.508188659999973], [-68.15606832999998, -16.508189109999932], [-68.15606944999996, -16.50818965999997], [-68.15607047999998, -16.50819038999998], [-68.15607149999994, -16.508191029999978], [-68.15607243999995, -16.508191839999938], [-68.15607336999994, -16.50819256999995], [-68.15607429999994, -16.50819347999993], [-68.15607504999997, -16.50819428999995], [-68.15607579999994, -16.508195199999932], [-68.15607644999994, -16.508196019999957], [-68.15607700999993, -16.508196919999932], [-68.15607755999997, -16.508197739999957], [-68.15607793999999, -16.508198549999975], [-68.15607830999994, -16.508199459999958], [-68.15607848999997, -16.508200269999975], [-68.15607866999994, -16.508201089999943], [-68.15607875999996, -16.50820189999996], [-68.15607884999997, -16.508202809999943], [-68.15607865999993, -16.508203529999946], [-68.15607856999998, -16.508204339999963], [-68.15607827999997, -16.50820496999995], [-68.15607790999996, -16.508205689999954], [-68.15607742999998, -16.508206229999928], [-68.15607695999995, -16.508206779999966], [-68.15607630999995, -16.508207219999974], [-68.15607564999993, -16.508207579999976], [-68.15607489999996, -16.508207939999977], [-68.15607414999994, -16.50820811999995], [-68.15607329999995, -16.50820829999998], [-68.15614655999997, -16.508234079999966], [-68.15614626999997, -16.50823498999995], [-68.15614616999994, -16.508235979999938], [-68.15614597999996, -16.508237059999942], [-68.15614597999996, -16.508238149999954], [-68.15614596999995, -16.50823922999996], [-68.15614605999997, -16.50824031999997], [-68.15614623999994, -16.508241489999932], [-68.15614651999994, -16.508242579999944], [-68.15614679999999, -16.508243669999956], [-68.15614716999994, -16.50824474999996], [-68.15614762999996, -16.508245749999958], [-68.15614818999995, -16.508246739999947], [-68.15614864999998, -16.50824764999993], [-68.15614929999998, -16.508248469999955], [-68.15614985999997, -16.508249189999958], [-68.15615060999994, -16.508249829999954], [-68.15615125999994, -16.508250459999942], [-68.15615200999997, -16.508250919999966], [-68.15615275999994, -16.50825145999994], [-68.15615359999998, -16.50825182999995], [-68.15615434999995, -16.50825218999995], [-68.15615518999994, -16.50825237999993], [-68.15615612999994, -16.508252469999945], [-68.15615696999998, -16.508252469999945], [-68.15615780999997, -16.508252479999953], [-68.15615865999996, -16.508252209999966], [-68.15615940999999, -16.50825193999998], [-68.15616015999996, -16.50825157999998], [-68.15616090999998, -16.508251129999962], [-68.15616156999994, -16.50825059999994], [-68.15616212999998, -16.508250059999966], [-68.15616269999998, -16.508249329999956], [-68.15572851999997, -16.50874165999994], [-68.15519608999995, -16.50933428999997], [-68.15484521999997, -16.509736549999957], [-68.15457162999996, -16.510103339999944], [-68.15438321999994, -16.510508349999952], [-68.15419109999993, -16.51105461999998], [-68.15389857999998, -16.51178686999998], [-68.15331284999996, -16.51256411999998], [-68.15279434999997, -16.513244749999956], [-68.15262384999994, -16.513540089999935], [-68.15096193999995, -16.51337719999998], [-68.14973075999995, -16.513263309999957], [-68.14702329999994, -16.51259338999995], [-68.14568172999998, -16.512261439999975], [-68.14273884999994, -16.511874169999942], [-68.14254126999998, -16.512123119999956]], "type": "LineString"}, "id": "15", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "ALP-TEM069", "INTERR_1": null, "INTERR_2": "B3-420", "In_": 577.0, "Long_": 1.91, "NODO_1": "ALP06901", "NODO_2": "TEM06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.299894, "R0": 0.552956, "R1": 0.187044, "R11": 0.392868, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Equiv (AL/XLPE, 123 kV, 1000 mm\u00b2 + IBIS)", "TRAMO": "LT1 Alto La Paz - Tembladerani  en 69 kV", "Un_": 69.0, "X0": 3.116283, "X1": 0.548926, "X11": 1.152964, "Zc": 93.351764}, "type": "Feature"}, {"bbox": [-68.15704902999994, -16.508072219999974, -68.15595277999995, -16.507153869999968], "geometry": {"coordinates": [[-68.15693324999995, -16.507153869999968], [-68.15704902999994, -16.507293859999947], [-68.15685204999994, -16.507509909999953], [-68.15646507999998, -16.507943309999973], [-68.15638478999995, -16.50785431999998], [-68.15627377999994, -16.507956729999933], [-68.15617828999996, -16.50803364999996], [-68.15595277999995, -16.508072219999974]], "type": "LineString"}, "id": "16", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "ALP-TMU069", "INTERR_1": null, "INTERR_2": null, "In_": 577.0, "Long_": 0.1, "NODO_1": "ALP06901", "NODO_2": "TMU06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.00134, "R0": 0.037136, "R1": 0.014616, "R11": 0.0307, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Alto La Paz - Tap Munaypata  en 69 kV", "Un_": 69.0, "X0": 0.139973, "X1": 0.039992, "X11": 0.084, "Zc": 376.952348}, "type": "Feature"}, {"bbox": [-68.18237853999995, -16.565896239999972, -68.16307517999996, -16.52483297999993], "geometry": {"coordinates": [[-68.18237853999995, -16.565896239999972], [-68.18226005999998, -16.565859779999982], [-68.18048839999994, -16.563190609999936], [-68.17994342999998, -16.560586349999937], [-68.17982291999994, -16.560010459999944], [-68.17810705999995, -16.557906249999974], [-68.17667171999994, -16.556621869999958], [-68.17492426999996, -16.554932639999947], [-68.17468184999996, -16.553493189999926], [-68.17459954999998, -16.55164733999993], [-68.17386950999997, -16.54862681999998], [-68.17114775999994, -16.544484759999932], [-68.16762764999999, -16.543607149999957], [-68.16774805999995, -16.543020079999962], [-68.16784686999995, -16.542421899999965], [-68.16817605999995, -16.542011569999943], [-68.16854037999997, -16.541539099999966], [-68.16894303999999, -16.540933009999947], [-68.16931746999995, -16.540352559999974], [-68.16980248999994, -16.539617069999963], [-68.17008609999993, -16.539170129999945], [-68.17039349999999, -16.53870429999995], [-68.17086785999999, -16.537983959999963], [-68.17130259999993, -16.53730177999995], [-68.17099131999998, -16.536855729999957], [-68.17069040999996, -16.536416679999945], [-68.17034621999994, -16.53593098999994], [-68.16997930999997, -16.535412219999955], [-68.16966903999997, -16.53495025999996], [-68.16940573999995, -16.534573369999976], [-68.16906556999999, -16.534091759999967], [-68.16863520999993, -16.53348939999995], [-68.16829062999994, -16.532988339999974], [-68.16785845999993, -16.532391839999946], [-68.16745770999995, -16.53183613999994], [-68.16699591999998, -16.53117931999998], [-68.16665126999999, -16.53069506999998], [-68.16610718999993, -16.52993523999993], [-68.16549636999997, -16.529090259999975], [-68.16499660999995, -16.528440789999934], [-68.16444591999993, -16.527760099999966], [-68.16398818999994, -16.527143249999938], [-68.16307517999996, -16.525932139999952], [-68.16337345999995, -16.525820619999934], [-68.16375421999999, -16.525682039999936], [-68.16419396999999, -16.52553211999998], [-68.16478073999997, -16.525316619999955], [-68.16526652999994, -16.52513922999998], [-68.16575415999995, -16.524965729999963], [-68.16612411999995, -16.52483297999993], [-68.16612392999997, -16.52483369999993], [-68.16612382999995, -16.52483450999995], [-68.16612373999993, -16.52483522999995], [-68.16612372999998, -16.524836049999976], [-68.16612381999994, -16.524836859999937], [-68.16612400999998, -16.524837679999962], [-68.16612418999995, -16.52483848999998], [-68.16612455999996, -16.524839209999982], [-68.16612492999997, -16.524839939999936], [-68.16612548999996, -16.52484056999998], [-68.16612595999999, -16.524841209999977], [-68.16612660999994, -16.524841839999965], [-68.16612726999995, -16.524842389999947], [-68.16612791999995, -16.524842749999948], [-68.16612866999998, -16.524843209999972], [-68.16612941999995, -16.52484347999996], [-68.16613016999997, -16.524843849999968], [-68.16613100999996, -16.52484402999994], [-68.16613184999994, -16.524844219999977], [-68.16613268999998, -16.524844309999935], [-68.16613362999993, -16.52484439999995], [-68.16613456999994, -16.524844319999943], [-68.16613549999994, -16.52484422999993], [-68.16613643999995, -16.524844049999956], [-68.16613737999995, -16.524843879999935], [-68.16613822999994, -16.524843519999934], [-68.16613915999994, -16.524843159999932], [-68.16613991999998, -16.524842709999973], [-68.16614075999996, -16.524842259999957], [-68.16614141999997, -16.524841719999927], [-68.16614207999999, -16.524841179999953], [-68.16614263999998, -16.524840549999965], [-68.16615092999996, -16.525042309999947]], "type": "LineString"}, "id": "17", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "KEN-TAR069", "INTERR_1": "B3-380", "INTERR_2": null, "In_": 577.0, "Long_": 6.8, "NODO_1": "KEN06901", "NODO_2": "TAR06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.09112, "R0": 2.525234, "R1": 0.993906, "R11": 2.0876, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Kenko - Tarapaca en 69 kV", "Un_": 69.0, "X0": 9.518191, "X1": 2.719483, "X11": 5.712, "Zc": 376.950863}, "type": "Feature"}, {"bbox": [-69.03408427999995, -16.05083632999998, -68.67653029999997, -15.76927429999995], "geometry": {"coordinates": [[-68.67653029999997, -16.05083632999998], [-68.67679145999995, -16.050833419999947], [-68.67693021999997, -16.050410089999957], [-68.67738002999994, -16.048813449999955], [-68.67776210999995, -16.047074589999966], [-68.67790987999996, -16.04528709999994], [-68.67799989999997, -16.04418820999996], [-68.67805987999998, -16.042752979999932], [-68.67811143999995, -16.04167554999998], [-68.67830789999994, -16.040241789999982], [-68.67851093999997, -16.038965609999934], [-68.67867964999994, -16.037518429999977], [-68.67903543999995, -16.03612178999998], [-68.67966159999997, -16.034755839999946], [-68.68033635999996, -16.033279209999932], [-68.68092087999997, -16.031872969999938], [-68.68154719999995, -16.030332619999967], [-68.68220840999999, -16.028655009999966], [-68.68292528999996, -16.026883719999944], [-68.68364897999999, -16.025102319999974], [-68.68440045999995, -16.023300889999973], [-68.68519361999995, -16.021439209999926], [-68.68587558999997, -16.01977833999996], [-68.68642535999999, -16.018368579999958], [-68.68705137999996, -16.01696237999994], [-68.68764284999997, -16.01553920999993], [-68.68822725999996, -16.014132939999968], [-68.68881860999994, -16.012709769999958], [-68.68943078999996, -16.011290069999973], [-68.68999443999996, -16.00988032999993], [-68.69062040999995, -16.008474109999952], [-68.69121190999994, -16.006997319999982], [-68.69179634999995, -16.005537429999947], [-68.69237375999995, -16.00415445999994], [-68.69297208999996, -16.00270796999996], [-68.69355544999996, -16.001330779999932], [-68.69355638999997, -16.001328349999937], [-68.69410616999994, -15.999905189999936], [-68.69471138999995, -15.998401649999948], [-68.69525420999997, -15.99699529999998], [-68.69660047999997, -15.995858039999973], [-68.69710890999994, -15.99424713999997], [-68.69762419999995, -15.992666439999937], [-68.69762466999998, -15.992664729999944], [-68.69814638999998, -15.991028799999981], [-68.69866860999997, -15.989431299999978], [-68.69917006999998, -15.987837199999944], [-68.69967835999995, -15.986226379999948], [-68.70017985999993, -15.984592049999947], [-68.70075047999995, -15.982977879999964], [-68.70125191999995, -15.98137029999998], [-68.70173936999998, -15.979803019999963], [-68.70224072999997, -15.978182069999946], [-68.70277676999996, -15.976544429999933], [-68.70330583999998, -15.974936879999973], [-68.70381413999996, -15.973339429999953], [-68.70432244999995, -15.971728509999934], [-68.70483756999994, -15.970121039999981], [-68.70537356999995, -15.96848338999996], [-68.70587491999999, -15.966889179999953], [-68.70638304999994, -15.96531847999995], [-68.70691211999997, -15.96367078999998], [-68.70742033999994, -15.96208669999993], [-68.70792155999999, -15.960492579999936], [-68.70845055999996, -15.958878329999948], [-68.70896573999994, -15.957243989999938], [-68.70946693999997, -15.955649859999937], [-68.71000283999996, -15.954025569999942], [-68.71050408999997, -15.952444819999982], [-68.71101219999997, -15.950833879999948], [-68.71153422999998, -15.949223039999936], [-68.71204930999994, -15.947628829999928], [-68.71257136999998, -15.945977759999948], [-68.71305864999994, -15.94441035999995], [-68.71359444999996, -15.942812919999938], [-68.71412339999995, -15.941165199999944], [-68.71461070999999, -15.939550879999956], [-68.71512571999995, -15.93797012999994], [-68.71570996999998, -15.936376089999953], [-68.71749795999995, -15.936163999999962], [-68.71910566999998, -15.93597841999997], [-68.72073428999994, -15.935802979999949], [-68.72234198999996, -15.93561737999994], [-68.72394981999997, -15.935404999999946], [-68.72556445999999, -15.935269739999967], [-68.72718596999994, -15.935164579999935], [-68.72877981999994, -15.934992289999968], [-68.73038066999999, -15.934816749999982], [-68.73200227999996, -15.934631089999982], [-68.73369312999995, -15.934445589999939], [-68.73526622999998, -15.934269889999939], [-68.73680468999999, -15.934070799999972], [-68.73833626999993, -15.933841409999957], [-68.73995769999993, -15.933789759999968], [-68.74163470999997, -15.933590809999941], [-68.74334647999996, -15.93332136999993], [-68.74530105999997, -15.932841289999942], [-68.74701341999997, -15.932089339999948], [-68.74877430999999, -15.931300719999967], [-68.75075714999997, -15.930311289999963], [-68.75251123999993, -15.929398599999956], [-68.75414721999994, -15.92871692999995], [-68.75581744999994, -15.928367069999979], [-68.75748072999994, -15.92804727999993], [-68.75914402999996, -15.927700639999955], [-68.76082815999996, -15.92735074999996], [-68.76251907999995, -15.927030959999968], [-68.76413387999997, -15.926680879999935], [-68.76588029999994, -15.926347739999926], [-68.76752958999998, -15.926135089999946], [-68.76917197999995, -15.92582522999993], [-68.77080746999997, -15.925505309999949], [-68.77245685999998, -15.925198869999974], [-68.77247301999995, -15.925196089999929], [-68.77419630999998, -15.92488906999995], [-68.77588719999994, -15.924555709999936], [-68.77753656999994, -15.92424922999993], [-68.77917891999994, -15.923952669999949], [-68.78085596999995, -15.92361933999996], [-68.78244993999994, -15.923292519999961], [-68.78419633999994, -15.922919089999937], [-68.78580397999997, -15.922652649999975], [-68.78746718999997, -15.922305779999931], [-68.78915120999994, -15.921982429999957], [-68.79084201999996, -15.921675799999946], [-68.79249134999998, -15.921369199999958], [-68.79411285999998, -15.921122769999954], [-68.79591370999998, -15.921660489999965], [-68.79778375999996, -15.922238579999942], [-68.79961237999999, -15.92276290999996], [-68.80135091999995, -15.923324029999947], [-68.80280554999996, -15.92367386999996], [-68.80419094999996, -15.92403023999998], [-68.80553465999998, -15.924420109999971], [-68.80689229999996, -15.924796589999971], [-68.80826388999998, -15.925146229999939], [-68.80955914999998, -15.925505829999963], [-68.81100000999999, -15.925828759999945], [-68.81230231999996, -15.926151549999929], [-68.81368068999996, -15.926564809999945], [-68.81506612999993, -15.926927889999945], [-68.81636847999994, -15.927116589999969], [-68.81776091999996, -15.927382479999949], [-68.81918796999997, -15.927718719999973], [-68.82054575999996, -15.927987899999948], [-68.82195901999995, -15.928176659999963], [-68.82342085999994, -15.92828172999998], [-68.82480542999997, -15.928382399999975], [-68.82633240999996, -15.928565069999934], [-68.82794035999996, -15.92813874999996], [-68.83123627999998, -15.927545409999937], [-68.83914106999998, -15.926229909999961], [-68.84081563999996, -15.92609509999994], [-68.85031465999998, -15.924437009999963], [-68.85904629999999, -15.922508679999964], [-68.85911712999996, -15.922492999999974], [-68.87095972999998, -15.921476839999968], [-68.88080772999996, -15.917900129999964], [-68.88827060999995, -15.914995529999942], [-68.90881068999994, -15.903713899999957], [-68.91028446999997, -15.902911269999947], [-68.91726604999997, -15.89560038999997], [-68.93026416999999, -15.878502959999935], [-68.94556547999997, -15.853851869999971], [-68.94557136999998, -15.853844729999935], [-68.94662588999995, -15.852534109999965], [-68.94737808999997, -15.851193039999941], [-68.95042296999998, -15.842117869999981], [-68.95050561999994, -15.840589139999963], [-68.95067044999996, -15.839066109999976], [-68.95091821999995, -15.834423039999933], [-68.95598570999994, -15.813572799999974], [-68.95789025999994, -15.80505994999993], [-68.95527283999996, -15.797924689999945], [-68.95191197999998, -15.788521039999978], [-68.95144801999999, -15.787016139999935], [-68.95111054999995, -15.786035609999942], [-68.95046378999996, -15.784156199999927], [-68.94828021999996, -15.777623859999949], [-68.94758706999994, -15.777010649999966], [-68.95249462999993, -15.773129469999958], [-68.95534521999997, -15.770099219999963], [-68.96021835999994, -15.76927429999995], [-68.96484446999995, -15.772058969999932], [-68.96937119999996, -15.773174319999953], [-68.97371054999996, -15.774682449999943], [-69.00046829999997, -15.77523722999996], [-69.00395986999996, -15.776145099999951], [-69.00701264999998, -15.777348549999942], [-69.00966931999994, -15.780098239999973], [-69.01023232999995, -15.782447949999948], [-69.00970463999994, -15.784661469999946], [-69.01093631999998, -15.786330129999953], [-69.01304739999995, -15.785785129999965], [-69.02393800999994, -15.788704319999965], [-69.02729935999997, -15.79645974999994], [-69.03258842999998, -15.80020473999997], [-69.03408427999995, -15.798701309999956]], "type": "LineString"}, "id": "19", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 1e-06, "Codigo": "ACI-CHG069", "INTERR_1": "B3-277", "INTERR_2": null, "In_": 229.0, "Long_": 62.72, "NODO_1": "ACI06901", "NODO_2": "CHG06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 26.0, "Qvacio": 0.798, "R0": 43.417839, "R1": 25.620845, "R11": 53.814, "SOBCAR15": 29.9, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 27.37, "TIPO": "Conductor Arvidal (151.7)", "TRAMO": "LT1 Achacachi - Chaguaya en 69 kV", "Un_": 69.0, "X0": 85.013844, "X1": 27.41241, "X11": 57.577, "Zc": 404.409401}, "type": "Feature"}, {"bbox": [-68.67676259999996, -16.172824999999932, -68.59637777999995, -16.05083632999998], "geometry": {"coordinates": [[-68.59637777999995, -16.172824999999932], [-68.59673989999999, -16.171778999999958], [-68.59676587999996, -16.17081983999998], [-68.59795093999998, -16.168434419999926], [-68.60294432999996, -16.162613559999954], [-68.60668714999997, -16.158250159999966], [-68.61087858999997, -16.152590799999928], [-68.61759915999994, -16.14586744999997], [-68.61948263999994, -16.144040919999952], [-68.62272712999999, -16.14122588999993], [-68.62652762999994, -16.137625749999927], [-68.62778349999996, -16.13643609999997], [-68.62941846999996, -16.134714989999964], [-68.63821171999996, -16.125457239999946], [-68.64914189999996, -16.11394846999997], [-68.65936541999997, -16.103181709999944], [-68.66075441999993, -16.099177759999975], [-68.66465649999998, -16.08792903999995], [-68.66997360999994, -16.072598779999964], [-68.67414244999998, -16.06332464999997], [-68.67520433999994, -16.05664280999997], [-68.67648403999993, -16.051777029999982], [-68.67676259999996, -16.050931919999982], [-68.67653029999997, -16.05083632999998]], "type": "LineString"}, "id": "20", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "ACI-HUR069", "INTERR_1": null, "INTERR_2": null, "In_": 318.0, "Long_": 16.95, "NODO_1": "ACI06901", "NODO_2": "HUR06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 36.1, "Qvacio": 0.21594, "R0": 11.733627, "R1": 6.92397, "R11": 14.5431, "SOBCAR15": 49.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 38.0, "TIPO": "Conductor Arvidal (151.7)", "TRAMO": "LT1 Achacachi - Huarina en 69 kV", "Un_": 69.0, "X0": 22.974991, "X1": 7.408164, "X11": 15.5601, "Zc": 404.149333}, "type": "Feature"}, {"bbox": [-68.15699480999996, -16.507153869999968, -68.15369562999996, -16.500710139999967], "geometry": {"coordinates": [[-68.15693324999995, -16.507153869999968], [-68.15699480999996, -16.506782749999957], [-68.15568944999995, -16.50427462999994], [-68.15485929999994, -16.502701169999966], [-68.15398948999996, -16.50102974999993], [-68.15399042999996, -16.501029029999927], [-68.15399136999997, -16.501028039999937], [-68.15399230999998, -16.501027049999948], [-68.15399315999997, -16.50102587999993], [-68.15399400999996, -16.50102469999996], [-68.15399476999994, -16.50102334999997], [-68.15399542999995, -16.501021999999978], [-68.15399599999995, -16.501020549999964], [-68.15399646999998, -16.50101910999996], [-68.15399675999998, -16.501017659999945], [-68.15399704999999, -16.501016129999982], [-68.15399714999995, -16.50101467999997], [-68.15399724999997, -16.501013329999978], [-68.15399715999996, -16.501012059999937], [-68.15399697999999, -16.50101079999996], [-68.15399669999994, -16.501009619999934], [-68.15399641999994, -16.501008439999964], [-68.15399595999997, -16.501007449999975], [-68.15399539999999, -16.501006359999963], [-68.15399474999998, -16.501005539999937], [-68.15399409999998, -16.501004639999962], [-68.15399315999997, -16.50100390999995], [-68.15399231999999, -16.50100317999994], [-68.15399128999996, -16.50100281999994], [-68.15399026999995, -16.501002359999973], [-68.15398923999999, -16.501002179999944], [-68.15398810999994, -16.501002079999978], [-68.15398698999996, -16.50100225999995], [-68.15398585999998, -16.501002339999957], [-68.15398473999994, -16.501002699999958], [-68.15398369999997, -16.50100305999996], [-68.15398266999995, -16.501003689999948], [-68.15407882999995, -16.500738869999964], [-68.15399452999998, -16.500710139999967], [-68.15369562999996, -16.500895509999964]], "type": "LineString"}, "id": "21", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "MUN-TMU069", "INTERR_1": null, "INTERR_2": null, "In_": 377.0, "Long_": 1.04, "NODO_1": "MUN06901", "NODO_2": "TMU06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 43.0, "Qvacio": 0.0136, "R0": 0.591994, "R1": 0.287431, "R11": 0.60372, "SOBCAR15": 58.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 45.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Munaypata - Tap Munaypata  en 69 kV", "Un_": 69.0, "X0": 1.425272, "X1": 0.491678, "X11": 1.03272, "Zc": 414.828776}, "type": "Feature"}, {"bbox": [-66.59507607999996, -18.430146139999977, -66.57600835999995, -18.410588839999946], "geometry": {"coordinates": [[-66.59507607999996, -18.430146139999977], [-66.58563624999994, -18.421160199999974], [-66.57630736999994, -18.411619349999967], [-66.57600835999995, -18.410588839999946]], "type": "LineString"}, "id": "24", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CAT-CSG069", "INTERR_1": "B421", "INTERR_2": "B245", "In_": 351.0, "Long_": 3.93, "NODO_1": "CAT06901", "NODO_2": "CSG06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 40.0, "Qvacio": 0.051884, "R0": 2.221151, "R1": 0.856764, "R11": 1.79955, "SOBCAR15": 53.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 42.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Catavi - Cuadro Siglo en 69 kV", "Un_": 69.0, "X0": 5.666358, "X1": 1.640744, "X11": 3.44622, "Zc": 388.021538}, "type": "Feature"}, {"bbox": [-68.28940248999999, -16.641764189999947, -68.22400566999994, -16.569663549999973], "geometry": {"coordinates": [[-68.22448720999995, -16.569663549999973], [-68.22469620999993, -16.56983452999998], [-68.22400566999994, -16.57046891999994], [-68.22495466999999, -16.571465859999932], [-68.22650923999998, -16.573139639999965], [-68.22812801999999, -16.57491037999995], [-68.22975187999998, -16.57666204999998], [-68.23100684999997, -16.578054479999935], [-68.23178291999994, -16.578890669999964], [-68.23264739999996, -16.57981639999997], [-68.23350917999994, -16.58076706999998], [-68.23438490999996, -16.58171994999998], [-68.23522341999995, -16.582632199999978], [-68.23611789999995, -16.583612269999946], [-68.23702695999998, -16.58458369999994], [-68.23789288999996, -16.585537529999954], [-68.23871570999995, -16.58644093999993], [-68.23949044999995, -16.587273939999932], [-68.24029601999996, -16.58816055999995], [-68.24133816999995, -16.589289469999926], [-68.24218395999998, -16.590224229999933], [-68.24301239999994, -16.59114047999998], [-68.24391934999994, -16.59211856999997], [-68.24486833999998, -16.593110459999934], [-68.24560790999993, -16.59391175999997], [-68.24650194999998, -16.594866019999927], [-68.24730722999993, -16.595696379999936], [-68.24821569999995, -16.59670338999996], [-68.24901745999995, -16.59760143999995], [-68.24996875999994, -16.59863877999993], [-68.25087109999998, -16.599614019999933], [-68.25171273999996, -16.60053100999994], [-68.25261563999999, -16.601489259999937], [-68.25286179999995, -16.60129823999995], [-68.25372693999998, -16.60225018999995], [-68.25457708999994, -16.60325315999995], [-68.25560591999994, -16.604305219999958], [-68.25638172999999, -16.605117279999945], [-68.25726000999998, -16.60600120999993], [-68.25765122999996, -16.606412989999967], [-68.25808339999998, -16.60685320999994], [-68.25901012999998, -16.60786989999997], [-68.25978757999997, -16.60872416999996], [-68.26069066999997, -16.60970063999997], [-68.26155826999997, -16.610669299999927], [-68.26250470999997, -16.611664899999937], [-68.26334114999997, -16.612546029999976], [-68.26420891999999, -16.61347670999993], [-68.26504898999997, -16.614445259999968], [-68.26587750999994, -16.61534532999997], [-68.26676095999994, -16.61632549999996], [-68.26773102999994, -16.617332549999958], [-68.26850064999996, -16.618171579999967], [-68.26935281999994, -16.61907560999998], [-68.27025589999994, -16.62007861999996], [-68.27134776999998, -16.621219139999937], [-68.27221563999996, -16.62216497999998], [-68.27313075999996, -16.623118569999974], [-68.27400250999995, -16.624060619999966], [-68.27478421999996, -16.624865489999934], [-68.27546337999996, -16.625643339999954], [-68.27642159999994, -16.626684569999952], [-68.27737613999994, -16.62766105999998], [-68.27808023999995, -16.628417199999944], [-68.27866967999995, -16.62907396999998], [-68.27963315999995, -16.630099379999933], [-68.28076619999996, -16.631315659999927], [-68.28167558999996, -16.63229242999995], [-68.28279725999994, -16.633471319999956], [-68.28381814999995, -16.634649859999968], [-68.28474560999996, -16.635668709999948], [-68.28570209999998, -16.636672919999967], [-68.28662806999995, -16.63769347999994], [-68.28751851999994, -16.63863589999994], [-68.28844661999995, -16.63966801999993], [-68.28940248999999, -16.640700869999932], [-68.28899813999993, -16.641764189999947]], "type": "LineString"}, "id": "26", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "TIL-VIP069", "INTERR_1": null, "INTERR_2": null, "In_": 577.0, "Long_": 11.87, "NODO_1": "TIL06901", "NODO_2": "VIP06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.15906, "R0": 4.40802, "R1": 1.734951, "R11": 3.64409, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Tilata - Viacha Pueblo en 69 kV", "Un_": 69.0, "X0": 16.614843, "X1": 4.747098, "X11": 9.9708, "Zc": 376.956147}, "type": "Feature"}, {"bbox": [-68.22448720999995, -16.57507044999994, -68.18237853999995, -16.564994929999955], "geometry": {"coordinates": [[-68.18237853999995, -16.565896239999972], [-68.18260166999994, -16.56599884999997], [-68.18357574999999, -16.56568840999995], [-68.18441614999995, -16.56543027999993], [-68.18494850999997, -16.56525058999995], [-68.18563377999993, -16.564994929999955], [-68.18709531999997, -16.566205559999958], [-68.18877242999997, -16.567866439999932], [-68.19054988999994, -16.56965497999994], [-68.19228257999998, -16.57139830999995], [-68.19371391999994, -16.572770659999946], [-68.19524553999997, -16.574170609999953], [-68.19620403999994, -16.57507044999994], [-68.19803135999996, -16.574742689999937], [-68.20002246999996, -16.574445999999966], [-68.20283774999996, -16.57394643999993], [-68.20539052999999, -16.57354725999994], [-68.20782541999995, -16.573047089999932], [-68.21022758999999, -16.57261699999998], [-68.21244728999994, -16.572156629999938], [-68.21499182999997, -16.571699989999956], [-68.21738101999995, -16.57127130999993], [-68.21993288999994, -16.570828459999973], [-68.22216164999998, -16.57045886999998], [-68.22349866999997, -16.570519799999943], [-68.22448720999995, -16.569663549999973]], "type": "LineString"}, "id": "27", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "KEN-TIL069", "INTERR_1": "B3-390", "INTERR_2": null, "In_": 577.0, "Long_": 3.75, "NODO_1": "KEN06901", "NODO_2": "TIL06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.05026, "R0": 1.392593, "R1": 0.54811, "R11": 1.15125, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Kenko - Tilata en 69 kV", "Un_": 69.0, "X0": 5.249002, "X1": 1.499715, "X11": 3.15, "Zc": 376.951647}, "type": "Feature"}, {"bbox": [-68.32009543999999, -16.64712929999996, -68.28899813999993, -16.64066123999993], "geometry": {"coordinates": [[-68.28899813999993, -16.641764189999947], [-68.28949303999997, -16.640731849999952], [-68.29077285999995, -16.641154539999945], [-68.29228081999997, -16.641601889999947], [-68.29368249999999, -16.64204000999996], [-68.29489876999997, -16.64233312999994], [-68.29606119999994, -16.642582679999975], [-68.29693068999995, -16.64276179999996], [-68.29787713999997, -16.642945699999927], [-68.29895960999994, -16.642726899999957], [-68.30017257999998, -16.64248738999993], [-68.30154416999994, -16.642228599999953], [-68.30283550999997, -16.64199150999997], [-68.30394225999999, -16.641823199999976], [-68.30549472999996, -16.64153652999994], [-68.30671477999994, -16.64132989999996], [-68.30797694999995, -16.64109492999995], [-68.30927687999997, -16.640888469999936], [-68.31042555999994, -16.64066123999993], [-68.31149190999997, -16.641114759999937], [-68.31253128999998, -16.641590599999972], [-68.31362170999995, -16.642028549999964], [-68.31466632999997, -16.642481069999974], [-68.31575660999994, -16.642963119999933], [-68.31688510999999, -16.64343064999997], [-68.31801364999995, -16.643912899999975], [-68.31922143999998, -16.644420269999955], [-68.32009543999999, -16.64476635999995], [-68.31995467999997, -16.645754259999933], [-68.31981285999996, -16.646303109999963], [-68.31966035999994, -16.646893329999955], [-68.31992119999995, -16.64712929999996]], "type": "LineString"}, "id": "28", "properties": {"AREA": "NORTE", "C0": 0.0, "C1": 0.0, "Codigo": "VIA-VIP069", "INTERR_1": null, "INTERR_2": null, "In_": 577.0, "Long_": 4.5, "NODO_1": "VIA06901", "NODO_2": "VIP06901", "N_CIRCU": 1.0, "PROPIETARI": "DELAPAZ", "Pn_": 65.5, "Qvacio": 0.0603, "R0": 1.671111, "R1": 0.657732, "R11": 1.3815, "SOBCAR15": 89.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Viacha - Viacha Pueblo en 69 kV", "Un_": 69.0, "X0": 6.298803, "X1": 1.799658, "X11": 3.78, "Zc": 376.952582}, "type": "Feature"}, {"bbox": [-67.04537999999997, -17.978745239999967, -67.04382860999993, -17.969269999999938], "geometry": {"coordinates": [[-67.04474972999998, -17.978745239999967], [-67.04397235999994, -17.977699289999975], [-67.04383272999996, -17.974501989999965], [-67.04383250999996, -17.97157380999994], [-67.04382860999993, -17.970340349999958], [-67.04537999999997, -17.969269999999938]], "type": "LineString"}, "id": "30", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "TES-VIN069", "INTERR_1": null, "INTERR_2": "B254, B256", "In_": 452.0, "Long_": 1.02, "NODO_1": "TES06901", "NODO_2": "VIN06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 51.0, "Qvacio": 0.014, "R0": 0.35708, "R1": 0.147534, "R11": 0.30988, "SOBCAR15": 68.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 54.0, "TIPO": "Conductor Ibis (397) t1", "TRAMO": "LT1 Tesa - Vinto en 69 kV", "Un_": 69.0, "X0": 1.356828, "X1": 0.414062, "X11": 0.8697, "Zc": 375.267423}, "type": "Feature"}, {"bbox": [-67.32481841999999, -17.032855379999944, -67.27015479999994, -16.925664019999942], "geometry": {"coordinates": [[-67.28433458999996, -17.032855379999944], [-67.28274770999997, -17.029079829999944], [-67.28001357999995, -17.02222594999995], [-67.27549641999997, -17.014306359999978], [-67.27172908999995, -17.00738298999994], [-67.27015479999994, -16.995893619999947], [-67.28145670999999, -16.981822919999956], [-67.29358955999999, -16.968663299999946], [-67.29512669999997, -16.96721427999995], [-67.29594043999998, -16.96598107999995], [-67.29754553999999, -16.96400718999996], [-67.30767792999995, -16.95537890999998], [-67.31811994999998, -16.942066679999982], [-67.32481841999999, -16.925664019999942]], "type": "LineString"}, "id": "35", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "HUY-MIG069", "INTERR_1": "B223", "INTERR_2": null, "In_": 335.0, "Long_": 14.46, "NODO_1": "HUY06901", "NODO_2": "MIG06901", "N_CIRCU": 1.0, "PROPIETARI": "COBEE", "Pn_": 38.0, "Qvacio": 0.18895, "R0": 8.215058, "R1": 3.991956, "R11": 8.3847, "SOBCAR15": 43.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 40.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Huay\u00f1acota - Miguillas en 69 kV", "Un_": 69.0, "X0": 19.778611, "X1": 6.828181, "X11": 14.34191, "Zc": 414.788863}, "type": "Feature"}, {"bbox": [-67.67896130999998, -18.359172979999983, -67.10953993999993, -17.983602749999932], "geometry": {"coordinates": [[-67.10953993999993, -17.983602749999932], [-67.11209943999995, -17.994161919999954], [-67.11410278999995, -17.99755129999994], [-67.13613297999996, -18.010792349999974], [-67.13913459999998, -18.021689839999965], [-67.14737322999997, -18.03212254999994], [-67.15057792999994, -18.031809899999928], [-67.18143839999993, -18.048536689999935], [-67.19208258999998, -18.052241409999965], [-67.24544595999998, -18.07808541999998], [-67.34350626999998, -18.13213376999994], [-67.41776522999999, -18.17303882999994], [-67.54747213999997, -18.25993148999993], [-67.60551308999999, -18.302615809999963], [-67.60813547999999, -18.304740339999967], [-67.61182365999997, -18.31083940999997], [-67.63707030999996, -18.35236150999998], [-67.64824028999993, -18.359172979999983], [-67.66386959999994, -18.35846997999994], [-67.67896130999998, -18.346117539999966]], "type": "LineString"}, "id": "36", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "SUD-CRQ069", "INTERR_1": "B237", "INTERR_2": null, "In_": 251.0, "Long_": 73.6, "NODO_1": "SUD06901", "NODO_2": "CRQ06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 28.5, "Qvacio": 0.44832, "R0": 57.394616, "R1": 37.328, "R11": 78.4037, "SOBCAR15": 30.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 30.0, "TIPO": "Conductor Quail (2/0)", "TRAMO": "LT1 Sud - Corque en 69 kV", "Un_": 69.0, "X0": 98.666012, "X1": 33.72183, "X11": 70.8293, "Zc": 598.426198}, "type": "Feature"}, {"bbox": [-63.140366419999964, -17.75483431999993, -63.13984164999994, -17.754085369999927], "geometry": {"coordinates": [[-63.140366419999964, -17.754085369999927], [-63.13984164999994, -17.75483431999993]], "type": "LineString"}, "id": "41", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "PIN-SCZ069", "INTERR_1": null, "INTERR_2": "B660", "In_": 1500.0, "Long_": 0.3, "NODO_1": "PIN06901", "NODO_2": "SCZ06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE GUARACACHI", "Pn_": 170.0, "Qvacio": 0.06087, "R0": 0.02958, "R1": 0.00738, "R11": 0.0155, "SOBCAR15": 179.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 179.0, "TIPO": "Cable 2x500 mm2 - doble terna", "TRAMO": "LT1 Parque Industrial - Santa Cruz", "Un_": 69.0, "X0": 0.26229, "X1": 0.03003, "X11": 0.063, "Zc": 48.462468}, "type": "Feature"}, {"bbox": [-66.88825231999994, -18.524359319999974, -66.84452737999999, -18.46741267999994], "geometry": {"coordinates": [[-66.84452737999999, -18.46741267999994], [-66.84631347999994, -18.467712399999982], [-66.85449218999997, -18.47180175999995], [-66.86871337999997, -18.491210939999974], [-66.87988280999997, -18.506591799999967], [-66.88220214999996, -18.510375979999935], [-66.88779196999997, -18.523737739999945], [-66.88805084999996, -18.52403795999993], [-66.88825231999994, -18.524359319999974]], "type": "LineString"}, "id": "48", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "AVI-BLV069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 7.97, "NODO_1": "AVI06901", "NODO_2": "BLV06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.09182, "R0": 6.018104, "R1": 4.16638, "R11": 8.75106, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Raven (1/0) H1", "TRAMO": "LT1 Avicaya - Bolivar en 69 kV", "Un_": 69.0, "X0": 10.302114, "X1": 3.836257, "X11": 8.05767, "Zc": 446.013253}, "type": "Feature"}, {"bbox": [-67.51355643999995, -17.056306389999975, -67.28457734999995, -16.888456059999953], "geometry": {"coordinates": [[[-67.28457734999995, -17.032833039999957], [-67.28527419999995, -17.035160279999957], [-67.28597217999999, -17.035870969999962], [-67.28694576999999, -17.03726168999998], [-67.28791688999996, -17.038923459999978], [-67.29126379999997, -17.042728689999933], [-67.29548318999997, -17.048316779999936]], [[-67.29548318999997, -17.048316779999936], [-67.29811184999994, -17.05202098999996], [-67.29947185999998, -17.05328839999993], [-67.30019601999999, -17.054234209999947], [-67.30920482999994, -17.056306389999975], [-67.31399574999995, -17.05211732999993], [-67.31731732999998, -17.052542459999927], [-67.31835089999998, -17.052514879999933], [-67.32735270999996, -17.052227769999945], [-67.34361535999994, -17.055207449999955], [-67.36224598999996, -17.050641619999965], [-67.36230019999994, -17.049810719999982], [-67.36568199999994, -17.04116309999995], [-67.37199457999998, -17.033541919999948], [-67.38177737999996, -17.01770695999994], [-67.38341306999996, -17.01535242999995], [-67.38500455999997, -17.01376561999996], [-67.39110383999997, -17.011121069999945], [-67.39452430999995, -17.006503349999946], [-67.39383913999995, -16.99873563999995], [-67.39419326999996, -16.991337579999936], [-67.40032904999998, -16.98206922999998], [-67.41027310999993, -16.978794479999976], [-67.41499095999995, -16.974981639999953], [-67.41575021999995, -16.966185939999946], [-67.41827448999999, -16.958524439999962], [-67.42487465999994, -16.954093329999978], [-67.43999689999998, -16.956848159999936], [-67.44242839999998, -16.956893839999964], [-67.45647165999998, -16.95271710999998], [-67.46707831999998, -16.950808939999945], [-67.48881014999995, -16.940786429999946], [-67.50306293999995, -16.928854229999956], [-67.51355643999995, -16.888456059999953]]], "type": "MultiLineString"}, "id": "54", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "HUY-VLC069", "INTERR_1": "B226", "INTERR_2": null, "In_": 276.0, "Long_": 37.12, "NODO_1": "HUY06901", "NODO_2": "VLC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.44916, "R0": 18.309054, "R1": 9.702385, "R11": 20.37888, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H3", "TRAMO": "LT1 Huay\u00f1acota - Viloco en 69 kV", "Un_": 69.0, "X0": 47.186461, "X1": 17.059585, "X11": 35.83194, "Zc": 425.244648}, "type": "Feature"}, {"bbox": [-67.10058251999993, -17.95269684999994, -67.08468516999994, -17.94910920999996], "geometry": {"coordinates": [[-67.08468516999994, -17.95266424999994], [-67.09201021999996, -17.94910920999996], [-67.09769102999996, -17.951418859999933], [-67.09847451999997, -17.951776909999978], [-67.09917866999996, -17.95206749999994], [-67.10001028999994, -17.95244582999993], [-67.10058251999993, -17.95269684999994]], "type": "LineString"}, "id": "66", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "NOR-TNO069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 1.2, "NODO_1": "NOR06901", "NODO_2": "TNO06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.0157, "R0": 0.68307, "R1": 0.331651, "R11": 0.6966, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Norte - Tap Norte en 69 kV", "Un_": 69.0, "X0": 1.644545, "X1": 0.567321, "X11": 1.1916, "Zc": 414.828787}, "type": "Feature"}, {"bbox": [-63.17987471999999, -17.84851666999998, -63.162808059999975, -17.810553409999955], "geometry": {"coordinates": [[-63.178679529999954, -17.848057479999966], [-63.17815327999995, -17.84851666999998], [-63.162808059999975, -17.831238019999944], [-63.16315703999999, -17.83067585999993], [-63.16686594999999, -17.825920679999967], [-63.16740208999994, -17.82531051999996], [-63.17150979999997, -17.820160399999963], [-63.17192756999998, -17.819801389999952], [-63.17098464999998, -17.81917457999998], [-63.16925476999995, -17.817837149999946], [-63.16922324999996, -17.81750243999994], [-63.17403483999993, -17.81127570999996], [-63.174109519999945, -17.81107240999995], [-63.17714343999995, -17.812253219999945], [-63.177486819999956, -17.81242624999993], [-63.17738039999995, -17.810864029999948], [-63.17703640999997, -17.810553409999955], [-63.177816769999936, -17.81089215999998], [-63.178249569999934, -17.81108002999997], [-63.17987471999999, -17.81178547999997], [-63.17982664999994, -17.81216362999993]], "type": "LineString"}, "id": "78", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "TRO-PLM069", "INTERR_1": "4BL16", "INTERR_2": "16BL4", "In_": 860.0, "Long_": 6.304, "NODO_1": "TRO06901", "NODO_2": "PLM06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 95.0, "Qvacio": 0.100863, "R0": 1.981, "R1": 0.384, "R11": 0.806553, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 103.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Trompillo - Palmar en 69 kV", "Un_": 69.0, "X0": 9.634, "X1": 2.041, "X11": 4.286914, "Zc": 310.387259}, "type": "Feature"}, {"bbox": [-67.08468516999994, -17.95266424999994, -67.07414565999994, -17.93522539999998], "geometry": {"coordinates": [[-67.07414565999994, -17.93522539999998], [-67.07905818999996, -17.943856809999943], [-67.08468516999994, -17.95266424999994]], "type": "LineString"}, "id": "79", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "SOC-TNO069", "INTERR_1": "B260", "INTERR_2": null, "In_": 276.0, "Long_": 1.81, "NODO_1": "SOC06901", "NODO_2": "TNO06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.02368, "R0": 1.030298, "R1": 0.500241, "R11": 1.05071, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Socomani - Tap Norte en 69 kV", "Un_": 69.0, "X0": 2.480522, "X1": 0.855709, "X11": 1.79733, "Zc": 414.834667}, "type": "Feature"}, {"bbox": [-66.74095588999995, -18.430146139999977, -66.59507607999996, -18.370798769999965], "geometry": {"coordinates": [[-66.74095588999995, -18.370798769999965], [-66.73133755999999, -18.373135889999958], [-66.72125383999997, -18.375594949999936], [-66.71921003999995, -18.37562465999997], [-66.71620566999997, -18.376040239999952], [-66.71414616999994, -18.37582582999994], [-66.70550536999997, -18.376098629999944], [-66.70266140999996, -18.376545589999978], [-66.70016479999998, -18.37719285999998], [-66.68694708999993, -18.379660969999975], [-66.66272278999998, -18.384124849999978], [-66.65339446999997, -18.38624993999997], [-66.65199618999998, -18.38681072999998], [-66.64099537999994, -18.389465469999948], [-66.62245087999997, -18.400632709999968], [-66.60422380999995, -18.41946078999996], [-66.60278743999999, -18.42137544999997], [-66.60108845999997, -18.423067039999978], [-66.59981122999994, -18.424471849999975], [-66.59604041999995, -18.428903849999926], [-66.59507607999996, -18.430146139999977]], "type": "LineString"}, "id": "93", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CSG-BOM069", "INTERR_1": "B240", "INTERR_2": null, "In_": 276.0, "Long_": 18.94, "NODO_1": "CSG06901", "NODO_2": "BOM06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.247741, "R0": 10.781125, "R1": 5.234562, "R11": 10.99467, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Cuadro Siglo - Bombo en 69 kV", "Un_": 69.0, "X0": 25.956396, "X1": 8.954213, "X11": 18.80742, "Zc": 414.827337}, "type": "Feature"}, {"bbox": [-63.173926869999946, -17.78642900999995, -63.15273029999997, -17.779082639999956], "geometry": {"coordinates": [[-63.15273029999997, -17.78640366999997], [-63.15406571999995, -17.78642900999995], [-63.154045079999946, -17.785994719999962], [-63.15405382999995, -17.78519215999995], [-63.15418336999994, -17.784313029999964], [-63.15429536999994, -17.783553499999982], [-63.154421809999974, -17.78269606999993], [-63.154526629999964, -17.782254079999973], [-63.15480878999995, -17.78156907999994], [-63.15481231999996, -17.780844069999944], [-63.15481520999998, -17.780260339999927], [-63.15496136999997, -17.78027992999995], [-63.15583516999993, -17.78035208999995], [-63.15670415999995, -17.780423889999952], [-63.157497089999936, -17.780489329999966], [-63.158379569999965, -17.780562189999955], [-63.159252709999976, -17.78063433999995], [-63.159949789999985, -17.780691889999957], [-63.16073462999998, -17.780769609999936], [-63.16129904999997, -17.780814609999936], [-63.16214360999999, -17.78089616999995], [-63.16293353999998, -17.780972429999963], [-63.16368997999996, -17.78104546999998], [-63.16429506999998, -17.78110389999995], [-63.16500524999998, -17.78124041999996], [-63.16879583999997, -17.781692589999977], [-63.16892649999994, -17.78059903999997], [-63.172267889999944, -17.780951259999938], [-63.17257026999994, -17.78093229999996], [-63.17360438999998, -17.781029519999947], [-63.17367243999996, -17.780786469999953], [-63.173873399999934, -17.77944747999993], [-63.173926869999946, -17.779119649999927], [-63.17344635999996, -17.779082639999956]], "type": "LineString"}, "id": "96", "properties": {"AREA": "ORIENTAL", "C0": 1e-06, "C1": 1e-06, "Codigo": "GCH-PAR069", "INTERR_1": "1BL10", "INTERR_2": "10BL1", "In_": 1155.0, "Long_": 3.27, "NODO_1": "GCH06901", "NODO_2": "PAR06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 128.0, "Qvacio": 1.003174, "R0": 0.611, "R1": 0.13134, "R11": 0.275866, "SOBCAR15": 173.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 138.0, "TIPO": "Conductor Equiv (TRail+2x500mm2)", "TRAMO": "LT1 Guaracachi - Paraiso en 69 kV", "Un_": 69.0, "X0": 2.65481, "X1": 0.72109, "X11": 1.514577, "Zc": 58.49997}, "type": "Feature"}, {"bbox": [-63.180573109999955, -17.759565889999976, -63.15814926999997, -17.72829280999997], "geometry": {"coordinates": [[-63.180573109999955, -17.75906883999994], [-63.180402699999945, -17.759068259999935], [-63.180417029999944, -17.759565889999976], [-63.18001611999995, -17.759452689999932], [-63.179844629999934, -17.758490989999927], [-63.179829429999984, -17.757973139999933], [-63.179631539999946, -17.75787349999996], [-63.179286859999934, -17.757924039999978], [-63.178912029999935, -17.758011459999977], [-63.178282199999956, -17.758081089999962], [-63.177775889999964, -17.758137069999975], [-63.176687639999955, -17.758096729999977], [-63.175750069999935, -17.758097729999974], [-63.174783669999954, -17.758125829999926], [-63.17454056999998, -17.75809856999996], [-63.17394202999998, -17.757678149999947], [-63.17364848999995, -17.757478769999977], [-63.173483129999966, -17.757259939999926], [-63.173148769999955, -17.756716009999934], [-63.17264546999996, -17.755913009999972], [-63.172151919999976, -17.755169569999964], [-63.17166087999993, -17.75436568999993], [-63.17113595999996, -17.753586869999936], [-63.17063127999995, -17.752797869999938], [-63.17024657999997, -17.75215258999998], [-63.16975931999997, -17.75145913999995], [-63.16940009999996, -17.750553989999958], [-63.16905662999994, -17.749829949999935], [-63.168745409999985, -17.749051359999953], [-63.168433569999934, -17.748264749999976], [-63.16808690999994, -17.747403719999966], [-63.16775022999997, -17.74655913999993], [-63.16741760999997, -17.74571310999994], [-63.167068909999955, -17.744845359999943], [-63.166737969999986, -17.743977789999974], [-63.16636472999994, -17.74302974999995], [-63.166174369999965, -17.742113649999965], [-63.16578562999996, -17.74150142999997], [-63.16529848999994, -17.740727069999934], [-63.16478691999998, -17.739909159999968], [-63.16426606999994, -17.739108229999943], [-63.163863729999946, -17.738246639999943], [-63.16345375999998, -17.737387689999935], [-63.16304600999996, -17.73651992999993], [-63.16261745999998, -17.735625509999977], [-63.16217816999995, -17.734719609999956], [-63.16174854999997, -17.73388628999993], [-63.16134053999997, -17.73301804999994], [-63.16092237999999, -17.732208639999953], [-63.16052727999994, -17.731398919999947], [-63.16009706999995, -17.73063122999997], [-63.15967204999998, -17.729800989999944], [-63.15925473999994, -17.729004309999937], [-63.15887877999995, -17.72829280999997], [-63.15871242999998, -17.728609019999965], [-63.158376869999984, -17.728815279999935], [-63.15814926999997, -17.728362629999936]], "type": "LineString"}, "id": "97", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "NJE-ZOO069", "INTERR_1": "7BL2", "INTERR_2": "2BL7", "In_": 803.0, "Long_": 5.1, "NODO_1": "NJE06901", "NODO_2": "ZOO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0816, "R0": 1.602553, "R1": 0.310798, "R11": 0.6528, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Nueva Jerusal\u00e9n - Zool\u00f3gico  en 69 kV", "Un_": 69.0, "X0": 7.794233, "X1": 1.651115, "X11": 3.468, "Zc": 310.379078}, "type": "Feature"}, {"bbox": [-66.98101909999997, -18.20240057999996, -66.93200447999993, -18.144365669999956], "geometry": {"coordinates": [[-66.98101909999997, -18.144365669999956], [-66.97918700999998, -18.14630126999998], [-66.97570800999995, -18.15020751999998], [-66.96771239999998, -18.158874509999976], [-66.96459960999994, -18.16247558999993], [-66.95361327999996, -18.174499509999976], [-66.94470214999996, -18.182678219999957], [-66.94018554999997, -18.189697269999954], [-66.93560790999999, -18.196777339999983], [-66.93200447999993, -18.20240057999996]], "type": "LineString"}, "id": "98", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "MCH-PAI069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 8.69, "NODO_1": "MCH06901", "NODO_2": "PAI06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.11366, "R0": 4.946567, "R1": 2.401708, "R11": 5.04455, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Machacamarca - Pairumani  en 69 kV", "Un_": 69.0, "X0": 11.909244, "X1": 4.108348, "X11": 8.62917, "Zc": 414.828907}, "type": "Feature"}, {"bbox": [-63.140366419999964, -17.796744049999973, -63.11739461999997, -17.75275727999997], "geometry": {"coordinates": [[-63.140366419999964, -17.754085369999927], [-63.139780909999956, -17.75324896999996], [-63.139745689999984, -17.753197839999928], [-63.13971300999998, -17.753145169999982], [-63.13967871999995, -17.753088249999962], [-63.13961268999998, -17.75297611999997], [-63.13948351999994, -17.75275727999997], [-63.13880505999998, -17.753150669999968], [-63.13790256999994, -17.753687399999933], [-63.13699264999997, -17.754214429999934], [-63.13608574999995, -17.75475044999996], [-63.135250259999964, -17.75524319999994], [-63.134417749999955, -17.755729979999956], [-63.133548979999944, -17.756238159999953], [-63.132677859999944, -17.756751579999957], [-63.131819089999965, -17.75719455999996], [-63.130979829999944, -17.75765654999998], [-63.13040007999996, -17.75859264999997], [-63.12983405999995, -17.759505159999946], [-63.12924433999996, -17.760498949999942], [-63.12862803999997, -17.761499559999947], [-63.12806896999996, -17.76248402999994], [-63.12764945999999, -17.76283841999998], [-63.12720170999995, -17.76364136999996], [-63.126808239999946, -17.764325949999943], [-63.12640143999994, -17.765033139999957], [-63.125999569999976, -17.76572847999995], [-63.12560399999995, -17.766431259999933], [-63.12520202999997, -17.76712902999998], [-63.12480642999998, -17.767821079999976], [-63.12496282999996, -17.767877289999944], [-63.124411549999934, -17.768902009999977], [-63.12395711999994, -17.76967793999995], [-63.12438136999998, -17.76984478999998], [-63.12439950999993, -17.76999128999995], [-63.124121549999984, -17.770667259999982], [-63.123986299999956, -17.77115349999997], [-63.12389895999996, -17.77210010999994], [-63.12376698999998, -17.77296309999997], [-63.12391963999994, -17.773109679999948], [-63.12463989999998, -17.773421519999943], [-63.12536869999997, -17.77372455999995], [-63.12599510999996, -17.77398962999996], [-63.125941059999946, -17.774194979999947], [-63.125400869999964, -17.774838289999934], [-63.12492234999996, -17.77542922999993], [-63.12444488999995, -17.776098299999944], [-63.12400586999996, -17.776740229999973], [-63.12352920999996, -17.777406559999974], [-63.12302108999995, -17.77811067999994], [-63.12252309999997, -17.77881302999998], [-63.12202550999996, -17.779463629999952], [-63.12151307999994, -17.779989399999977], [-63.12103118999994, -17.78048426999993], [-63.12050142999993, -17.780999299999962], [-63.12055707999997, -17.781302899999957], [-63.120079299999986, -17.781218899999942], [-63.11952601999997, -17.781069189999982], [-63.11882068999995, -17.781280169999945], [-63.118385719999935, -17.781768649999947], [-63.118260979999945, -17.782554609999977], [-63.11815323999997, -17.783345029999964], [-63.118060249999985, -17.78395039999998], [-63.117944869999974, -17.78474388999996], [-63.117817859999946, -17.785582259999956], [-63.117716679999944, -17.786232949999942], [-63.117759699999965, -17.787133349999976], [-63.117796269999985, -17.78801004999997], [-63.117844049999974, -17.788882649999948], [-63.11788305999994, -17.78962051999997], [-63.11793721999999, -17.790548669999964], [-63.11797012999995, -17.791360419999933], [-63.11801520999995, -17.792175159999942], [-63.11806814999994, -17.79298867999995], [-63.11814655999996, -17.793875989999947], [-63.11820256999994, -17.79449307999994], [-63.11825772999998, -17.795151489999967], [-63.11829734999998, -17.795873739999934], [-63.118321729999934, -17.796213699999953], [-63.11834682999995, -17.79656355999998], [-63.11797328999995, -17.796579479999934], [-63.117403939999974, -17.796594769999956], [-63.11739461999997, -17.796744049999973]], "type": "LineString"}, "id": "100", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "PIN-PMA069", "INTERR_1": "6BL5", "INTERR_2": "5BL6", "In_": 803.0, "Long_": 6.8, "NODO_1": "PIN06901", "NODO_2": "PMA06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0952, "R0": 2.525234, "R1": 0.420872, "R11": 0.884, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Parque Industrial - Primero de Mayo en 69 kV", "Un_": 69.0, "X0": 9.388692, "X1": 2.525234, "X11": 5.304, "Zc": 355.369474}, "type": "Feature"}, {"bbox": [-67.16127038999997, -17.93522539999998, -67.06607459999998, -17.64921124999995], "geometry": {"coordinates": [[-67.16127038999997, -17.64921124999995], [-67.15197313999994, -17.669967699999972], [-67.14385322999993, -17.68811108999995], [-67.13617946999995, -17.705391929999962], [-67.13445435999995, -17.709823679999943], [-67.13347282999996, -17.711727249999967], [-67.12478779999998, -17.731000879999954], [-67.12246782999995, -17.736235689999944], [-67.11705454999998, -17.74834119999997], [-67.11178999999998, -17.759970819999978], [-67.10105267999995, -17.78412234999996], [-67.09388454999998, -17.800243189999946], [-67.09034509999998, -17.80818464999993], [-67.08094622999994, -17.829570049999973], [-67.08005392999996, -17.83135464999998], [-67.07588987999998, -17.840694029999952], [-67.06928686999998, -17.855357459999937], [-67.06782944999998, -17.85874818999997], [-67.06690740999994, -17.880103849999955], [-67.06607459999998, -17.904255379999938], [-67.07089300999996, -17.923231589999943], [-67.07288580999995, -17.931262269999934], [-67.07414565999994, -17.93522539999998]], "type": "LineString"}, "id": "101", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CRC-SOC069", "INTERR_1": null, "INTERR_2": "B262", "In_": 276.0, "Long_": 28.29, "NODO_1": "CRC06901", "NODO_2": "SOC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.37004, "R0": 16.10338, "R1": 7.818678, "R11": 16.42235, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Caracollo - Socomani en 69 kV", "Un_": 69.0, "X0": 38.770139, "X1": 13.374587, "X11": 28.09197, "Zc": 414.825461}, "type": "Feature"}, {"bbox": [-63.180573109999955, -17.786476869999944, -63.15159872999993, -17.758256899999935], "geometry": {"coordinates": [[[-63.15273029999997, -17.78640366999997], [-63.152139129999966, -17.786476869999944], [-63.15186315999995, -17.786435059999974], [-63.15163917999996, -17.78639457999998], [-63.15163032999993, -17.785798729999954], [-63.15165340999994, -17.785437619999982], [-63.15162860999993, -17.784746979999966], [-63.15159872999993, -17.784085939999954], [-63.15178344999998, -17.783868919999975], [-63.152003169999944, -17.78344586999998], [-63.152213149999966, -17.783041569999966], [-63.15240370999999, -17.78268707999996], [-63.15260222999996, -17.782296989999963], [-63.15285708999994, -17.781801739999935]], [[-63.152862409999955, -17.781946639999944], [-63.15286180999993, -17.78194634999994], [-63.15285708999994, -17.781801739999935], [-63.15309617999998, -17.78136330999996], [-63.15320191999996, -17.78058681999994], [-63.15321839999996, -17.779948549999972], [-63.15325015999997, -17.77913830999995], [-63.15329604999994, -17.778345719999948], [-63.153379539999946, -17.77753944999995], [-63.15349403999994, -17.776753049999968], [-63.15359662999998, -17.776219209999965], [-63.15366233999998, -17.775877239999943], [-63.15383545999998, -17.775087219999932], [-63.15402848999997, -17.774301239999943], [-63.15421945999998, -17.773532359999933], [-63.154465389999984, -17.77273859999997], [-63.15472971999998, -17.771940719999975], [-63.15500943999996, -17.771135389999927], [-63.15529066999994, -17.770325269999944], [-63.155647089999945, -17.769446079999966], [-63.155986789999986, -17.76870624999998], [-63.15639115999994, -17.767980789999967], [-63.156809909999936, -17.767294999999933], [-63.15726850999994, -17.766624689999958], [-63.15773841999999, -17.76596435999994], [-63.15830205999998, -17.765266459999964], [-63.15892131999993, -17.764600359999974], [-63.15955173999998, -17.763975339999945], [-63.16022945999998, -17.763400719999936], [-63.16082192999994, -17.762844359999974], [-63.16150724999994, -17.762326559999963], [-63.16215387999995, -17.76187860999994], [-63.162859469999944, -17.761429749999934], [-63.163545719999945, -17.761015399999962], [-63.164294489999975, -17.760634919999973], [-63.165064239999936, -17.76024874999996], [-63.16582267999996, -17.75994055999996], [-63.16658111999993, -17.759717889999934], [-63.16743739999998, -17.75942157999998], [-63.168211749999955, -17.759187209999936], [-63.16892346999998, -17.758991099999946], [-63.169635239999934, -17.75881813999996], [-63.170394519999945, -17.75866833999993], [-63.17114965999997, -17.75851984999997], [-63.17189838999997, -17.758415509999963], [-63.172711309999954, -17.758305949999965], [-63.17344719999994, -17.758256899999935], [-63.17421816999996, -17.758312149999938], [-63.174313859999984, -17.75851756999998], [-63.17460362999998, -17.758977779999952], [-63.17500427999994, -17.759267619999946], [-63.17532917999995, -17.75937620999997], [-63.17537348999997, -17.759391019999953], [-63.17637956999994, -17.759394189999966], [-63.17737946999995, -17.759431449999965], [-63.17837919999994, -17.759424449999926], [-63.17887007999997, -17.759458609999967], [-63.179234479999934, -17.75947463999995], [-63.179583219999984, -17.759501299999954], [-63.18048384999997, -17.759586379999973], [-63.18047106999995, -17.75926132999996], [-63.18049665999996, -17.75916535999994], [-63.180573109999955, -17.75906883999994]]], "type": "MultiLineString"}, "id": "108", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "GCH-ZOO069", "INTERR_1": "1BL2", "INTERR_2": "2BL1", "In_": 803.0, "Long_": 5.46, "NODO_1": "GCH06902", "NODO_2": "ZOO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.08736, "R0": 1.715674, "R1": 0.332737, "R11": 0.69888, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Guaracachi - Zool\u00f3gico en 69 kV", "Un_": 69.0, "X0": 8.344414, "X1": 1.767664, "X11": 3.7128, "Zc": 310.379111}, "type": "Feature"}, {"bbox": [-63.20508829999994, -17.784742619999975, -63.18056259999997, -17.75906883999994], "geometry": {"coordinates": [[-63.20508829999994, -17.784514989999934], [-63.20507833999994, -17.784327049999945], [-63.20491617999994, -17.784326439999973], [-63.20480012999997, -17.784742619999975], [-63.20470723999995, -17.784742249999965], [-63.20467334999995, -17.78438282999997], [-63.204564319999974, -17.783415419999926], [-63.204433869999946, -17.78256269999997], [-63.204332259999944, -17.78178583999994], [-63.204212989999974, -17.780959389999964], [-63.204130229999976, -17.78028931999995], [-63.204008149999936, -17.77950568999995], [-63.20387363999998, -17.77873810999995], [-63.203738069999986, -17.777964749999967], [-63.203589929999964, -17.777113679999957], [-63.20344627999998, -17.77628489999995], [-63.20329706999996, -17.775359999999978], [-63.20311991999995, -17.774348739999937], [-63.202977809999936, -17.77352456999995], [-63.20282686999997, -17.77263879999998], [-63.20261114999994, -17.771700259999932], [-63.20234886999998, -17.770826109999973], [-63.201978389999965, -17.769982339999956], [-63.20148573999995, -17.769149339999956], [-63.200944969999966, -17.768450679999944], [-63.20035343999996, -17.767850519999968], [-63.199769379999964, -17.767311519999964], [-63.19917313999997, -17.76681057999997], [-63.198464229999956, -17.766265429999976], [-63.19777173999995, -17.765768179999952], [-63.19702350999995, -17.76523956999995], [-63.19634599999995, -17.76482827999996], [-63.19555865999996, -17.764318659999958], [-63.19481777999994, -17.763917549999974], [-63.194006129999934, -17.76350672999996], [-63.193244249999964, -17.763081849999935], [-63.192417509999984, -17.762671559999944], [-63.19149799999997, -17.762189829999954], [-63.19080126999995, -17.76196159999995], [-63.19002336999995, -17.761683219999952], [-63.18931140999996, -17.76141298999994], [-63.18851872999994, -17.761129709999977], [-63.187815099999966, -17.76089725999998], [-63.18685051999995, -17.760640429999967], [-63.18601309999997, -17.76044332999993], [-63.18514607999998, -17.76023620999996], [-63.184309869999936, -17.760065889999964], [-63.18337902999997, -17.759881849999942], [-63.182552329999965, -17.759761469999944], [-63.181798449999974, -17.759667299999933], [-63.18099932999996, -17.759600029999945], [-63.18056259999997, -17.759569259999978], [-63.18057485999998, -17.759271619999936], [-63.180573109999955, -17.75906883999994]], "type": "LineString"}, "id": "109", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "FER-ZOO069", "INTERR_1": "3BL2", "INTERR_2": "2BL3", "In_": 803.0, "Long_": 4.3, "NODO_1": "FER06901", "NODO_2": "ZOO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0688, "R0": 1.351172, "R1": 0.262045, "R11": 0.5504, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Feria Exposici\u00f3n - Zool\u00f3gico en 69 kV", "Un_": 69.0, "X0": 6.571608, "X1": 1.392116, "X11": 2.924, "Zc": 310.379739}, "type": "Feature"}, {"bbox": [-63.16128398999996, -17.65965232999997, -63.157172009999954, -17.53125332999997], "geometry": {"coordinates": [[[-63.15754823999998, -17.65965232999997], [-63.157650719999936, -17.65759504999994]], [[-63.157650719999936, -17.65759504999994], [-63.15763229999993, -17.65671070999997], [-63.15763605999996, -17.655865759999926], [-63.157579719999944, -17.65455579999997], [-63.157520269999964, -17.653155649999974], [-63.15746256999995, -17.651720549999936], [-63.15741237999998, -17.650471899999957], [-63.15735013999995, -17.64896061999997], [-63.157288929999936, -17.64750270999997], [-63.15722519999997, -17.645887739999978], [-63.157172009999954, -17.64456389999998], [-63.15724959999994, -17.643308649999938], [-63.15734026999996, -17.642036049999945], [-63.157416539999986, -17.64074015999995], [-63.15751271999994, -17.63930289999996], [-63.15761195999994, -17.637875979999933], [-63.157709669999974, -17.63639269999993], [-63.15780726999998, -17.63494223999993], [-63.15790074999995, -17.63349759999994], [-63.15800220999995, -17.632025759999976], [-63.15810017999996, -17.63056857999993], [-63.15818558999996, -17.62927075999994], [-63.158279999999934, -17.62783602999997], [-63.15837922999998, -17.626310399999966], [-63.15848031999997, -17.62481805999994], [-63.15857648999997, -17.623377999999946], [-63.15867413999996, -17.621903419999967], [-63.15878931999998, -17.620291429999952], [-63.15888664999994, -17.618832639999937], [-63.15897369999993, -17.61738429999997], [-63.15906162999994, -17.616056689999937], [-63.159181599999954, -17.614463239999964], [-63.159278239999935, -17.612934279999934], [-63.159371619999945, -17.61157972999996], [-63.15938922999999, -17.610300199999926], [-63.159306809999975, -17.608981339999957], [-63.15922589999997, -17.60759098999995], [-63.159141759999955, -17.60623782999994], [-63.15905161999996, -17.604791639999974], [-63.15896215999999, -17.60328746999994], [-63.15888462999993, -17.60185709999996], [-63.158777319999956, -17.60031682999994], [-63.15869044999994, -17.598852029999932], [-63.15859465999995, -17.597345209999958], [-63.15852335999995, -17.59606200999997], [-63.15844296999995, -17.59480388999998], [-63.15835223999994, -17.59335755999996], [-63.15822553999993, -17.59191064999993], [-63.158137099999976, -17.59049504999996], [-63.158095549999985, -17.589007419999973], [-63.158003089999966, -17.587501569999972], [-63.15791479999996, -17.586086799999975], [-63.15782344999997, -17.584602909999944], [-63.15773570999994, -17.583165949999966], [-63.157653049999965, -17.581790959999978], [-63.157578299999955, -17.580506819999982], [-63.15761736999997, -17.579280609999955], [-63.15772217999995, -17.57798250999997], [-63.15782084999995, -17.57659554999998], [-63.15792724999994, -17.575208129999965], [-63.158035809999944, -17.57379211999995], [-63.15813833999994, -17.572493149999957], [-63.15824588999993, -17.571049389999928], [-63.158329169999945, -17.569982279999977], [-63.158423099999936, -17.568681509999976], [-63.158527799999945, -17.567419669999936], [-63.15863163999995, -17.56603679999995], [-63.158744369999965, -17.564586789999964], [-63.158858099999975, -17.56310843999995], [-63.15896974999998, -17.561643389999972], [-63.15908469999994, -17.560149439999975], [-63.15919485999996, -17.55870871999997], [-63.159309279999945, -17.55722806999995], [-63.159404749999965, -17.556013039999982], [-63.15950104999996, -17.554733159999955], [-63.15960785999994, -17.553255519999936], [-63.15972332999996, -17.551816019999933], [-63.15984473999998, -17.55035879999997], [-63.15996624999997, -17.548905539999964], [-63.16006556999997, -17.547637349999945], [-63.16015699999997, -17.54641945999998], [-63.16025910999997, -17.544977759999938], [-63.16035972999998, -17.543494119999934], [-63.16046718999996, -17.54209912999994], [-63.160584669999935, -17.54060931999993], [-63.16067891999995, -17.539450699999975], [-63.160771369999964, -17.538121629999978], [-63.16087846999994, -17.536755269999958], [-63.16098881999994, -17.535331739999947], [-63.16109075999998, -17.534032099999934], [-63.161194239999986, -17.532576149999954], [-63.16128398999996, -17.53125332999997]]], "type": "MultiLineString"}, "id": "110", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "TPI-VIR069", "INTERR_1": null, "INTERR_2": null, "In_": 402.0, "Long_": 14.1, "NODO_1": "TPI06901", "NODO_2": "VIR06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 45.0, "Qvacio": 0.2256, "R0": 5.840319, "R1": 2.282423, "R11": 4.794, "SOBCAR15": 48.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 48.0, "TIPO": "Conductor Ibis (397) T2", "TRAMO": "LT1 Tap Pil - Viru Viru en 69 kV", "Un_": 69.0, "X0": 21.884413, "X1": 4.900497, "X11": 10.293, "Zc": 321.589067}, "type": "Feature"}, {"bbox": [-63.19222029999998, -17.785197969999974, -63.173446359999964, -17.77460650999998], "geometry": {"coordinates": [[-63.19215999999994, -17.785197969999974], [-63.192196649999964, -17.784949119999965], [-63.19222029999998, -17.784839809999966], [-63.19221878999997, -17.784770109999986], [-63.18986159999997, -17.78456872999994], [-63.189193819999964, -17.78450412999998], [-63.188877679999955, -17.784098319999966], [-63.188912819999985, -17.781576789999974], [-63.18891914999995, -17.78067678999999], [-63.18869262999994, -17.779579409999965], [-63.18817714999995, -17.778162549999934], [-63.187260299999934, -17.777041419999936], [-63.185985279999954, -17.776103209999977], [-63.182522949999964, -17.77505885999994], [-63.18108331999996, -17.774715459999992], [-63.178787409999984, -17.77460650999998], [-63.178096709999984, -17.77463680999995], [-63.17707526999993, -17.774793340000006], [-63.176570479999945, -17.77487068999997], [-63.17512538999994, -17.77538903999994], [-63.17488512999995, -17.775522769999952], [-63.17453809999995, -17.776543459999992], [-63.17425242999997, -17.77736310999996], [-63.17410864999993, -17.777872750000004], [-63.17397945999994, -17.778857959999986], [-63.17395066999996, -17.779077539999957], [-63.173446359999964, -17.779082639999974]], "type": "LineString"}, "id": "111", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 1e-06, "Codigo": "PAR-CA\u00d1069", "INTERR_1": null, "INTERR_2": "8BL10\r\n8BL10", "In_": 954.0, "Long_": 3.14, "NODO_1": "CA\u00d106901", "NODO_2": "CA\u00d106901\r\n CA\u00d106901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 106.0, "Qvacio": 1.58602, "R0": 0.22922, "R1": 0.162652, "R11": 0.34163, "SOBCAR15": 144.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 114.0, "TIPO": "Conductor subterr\u00e1neo 2x500 mm2", "TRAMO": "LT1 Para\u00edso - Ca\u00f1oto en 69 kV", "Un_": 69.0, "X0": 0.09734, "X1": 0.485622, "X11": 0.34955, "Zc": 22.35}, "type": "Feature"}, {"bbox": [-63.163936459999945, -17.53125332999997, -63.16128398999996, -17.517547699999966], "geometry": {"coordinates": [[-63.16128398999996, -17.53125332999997], [-63.16128805999995, -17.531193319999943], [-63.16139284999997, -17.53002755999995], [-63.16149857999994, -17.52864870999997], [-63.16161058999995, -17.527175229999955], [-63.16172400999994, -17.525643999999943], [-63.161832379999964, -17.52428390999995], [-63.161950359999935, -17.52292522999994], [-63.16227780999998, -17.521555259999957], [-63.162828299999944, -17.52039014999997], [-63.16340439999993, -17.519189189999963], [-63.163936459999945, -17.518031159999964], [-63.16352153999998, -17.51797875999995], [-63.16353422999998, -17.517951359999927], [-63.16354475999998, -17.517926949999946], [-63.163718899999935, -17.517547699999966]], "type": "LineString"}, "id": "113", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "TPI-WAR069", "INTERR_1": null, "INTERR_2": null, "In_": 402.0, "Long_": 1.7, "NODO_1": "TPI06901", "NODO_2": "WAR06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 45.0, "Qvacio": 0.0272, "R0": 0.704152, "R1": 0.275186, "R11": 0.578, "SOBCAR15": 48.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 48.0, "TIPO": "Conductor Ibis (397) T2", "TRAMO": "LT1 Tap Pil - Warnes en 69 kV", "Un_": 69.0, "X0": 2.638546, "X1": 0.59084, "X11": 1.241, "Zc": 321.590634}, "type": "Feature"}, {"bbox": [-63.15489131999993, -17.786476869999944, -63.13963873999995, -17.750596679999944], "geometry": {"coordinates": [[-63.15273029999997, -17.78640366999997], [-63.152139129999966, -17.786476869999944], [-63.15163917999996, -17.78639457999998], [-63.15164145999995, -17.785800189999975], [-63.151848119999954, -17.78548140999993], [-63.15247040999998, -17.785222499999975], [-63.153003669999976, -17.784789669999952], [-63.15325746999997, -17.784370889999934], [-63.153848299999936, -17.783258579999938], [-63.15443299999998, -17.78212682999998], [-63.15450309999994, -17.78199115999996], [-63.154551879999985, -17.781777629999965], [-63.154557299999965, -17.781603949999976], [-63.154567749999956, -17.781269099999975], [-63.15457414999997, -17.781063709999955], [-63.154593519999935, -17.77975454999995], [-63.15467727999999, -17.77817880999993], [-63.15489131999993, -17.77639401999994], [-63.15260963999998, -17.77608005999997], [-63.14983599999994, -17.775686909999934], [-63.14894313999997, -17.775591919999954], [-63.14789818999998, -17.775576799999953], [-63.147304349999956, -17.77530183999994], [-63.14717873999996, -17.774562919999937], [-63.147156139999936, -17.77385597999995], [-63.14716337999994, -17.77182074999996], [-63.14737177999996, -17.769230999999934], [-63.14754059999996, -17.768517569999972], [-63.14767144999996, -17.76814324999998], [-63.14779242999998, -17.76779719999996], [-63.14858887999998, -17.76573382999993], [-63.14917477999995, -17.764476059999936], [-63.14940724999997, -17.764031159999945], [-63.14973734999995, -17.763428679999947], [-63.15049879999998, -17.762144069999977], [-63.150825349999934, -17.761623919999977], [-63.152300529999934, -17.759654059999946], [-63.151898399999936, -17.758987299999944], [-63.15010841999998, -17.756147649999946], [-63.14898489999996, -17.754351809999946], [-63.14674532999999, -17.75558855999998], [-63.14651252999994, -17.755604639999945], [-63.146293139999955, -17.75551938999996], [-63.14558606999998, -17.75439894999994], [-63.14395399999995, -17.75181258999993], [-63.14320010999995, -17.750596679999944], [-63.13963873999995, -17.75266412999997], [-63.140366419999964, -17.754085369999927]], "type": "LineString"}, "id": "114", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "GCH-PIN069", "INTERR_1": "1BL6", "INTERR_2": "6BL1", "In_": 860.0, "Long_": 6.05, "NODO_1": "GCH06902", "NODO_2": "PIN06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 95.0, "Qvacio": 0.096799, "R0": 1.901067, "R1": 0.368501, "R11": 0.774, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 103.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Guaracachi - Parque Industrial en 69 kV", "Un_": 69.0, "X0": 9.245862, "X1": 1.9586, "X11": 4.113842, "Zc": 310.374044}, "type": "Feature"}, {"bbox": [-63.22906156999994, -17.864845699999933, -63.20492095999998, -17.784514989999934], "geometry": {"coordinates": [[-63.22906156999994, -17.86453199999994], [-63.22864167999995, -17.864845699999933], [-63.22810003999996, -17.864093699999955], [-63.22742925999995, -17.863109019999968], [-63.22676561999998, -17.86214695999996], [-63.22609899999998, -17.861178029999962], [-63.22544487999994, -17.860227919999943], [-63.224761479999984, -17.85924676999997], [-63.22409461999996, -17.85828700999997], [-63.223418219999985, -17.85734150999997], [-63.222745449999934, -17.856371519999982], [-63.22206664999999, -17.85541902999995], [-63.221388789999935, -17.854462959999978], [-63.220710029999964, -17.853490229999977], [-63.22007326999994, -17.852567329999943], [-63.219412689999956, -17.851598329999945], [-63.21876168999995, -17.850595149999947], [-63.21811063999996, -17.84962626999993], [-63.21749190999998, -17.84869681999993], [-63.21678228999997, -17.847691019999957], [-63.216110999999955, -17.846734589999983], [-63.21544455999998, -17.845825729999945], [-63.214842129999965, -17.844954179999945], [-63.214202099999966, -17.844041759999982], [-63.21371807999998, -17.843365319999975], [-63.21326260999996, -17.84272119999997], [-63.21280126999994, -17.842066589999945], [-63.212328929999956, -17.84124707999996], [-63.21226018999994, -17.841018249999934], [-63.212436579999974, -17.839868899999942], [-63.21264116999998, -17.838662039999974], [-63.212799909999944, -17.837556149999955], [-63.21296598999999, -17.83642324999994], [-63.21310873999994, -17.835434599999928], [-63.21325060999993, -17.83452542999993], [-63.213398379999944, -17.83355167999997], [-63.21354002999993, -17.83261613999997], [-63.213686389999964, -17.83167695999998], [-63.213856599999986, -17.830419439999957], [-63.21396365999993, -17.829324139999926], [-63.214015409999945, -17.82827237999993], [-63.21410235999997, -17.827149469999938], [-63.21429065999996, -17.826180889999932], [-63.21436362999998, -17.825173049999933], [-63.21444438999998, -17.824165539999967], [-63.214528549999955, -17.823026279999965], [-63.21461703999995, -17.82190376999995], [-63.214709039999946, -17.82069594999996], [-63.21478797999998, -17.819643449999944], [-63.214853639999944, -17.818694789999938], [-63.214515819999974, -17.818490759999975], [-63.21385173999994, -17.81804355999998], [-63.21304256999997, -17.81749467999998], [-63.212269549999974, -17.81690248999996], [-63.211351579999985, -17.81628780999995], [-63.21043948999994, -17.815667279999957], [-63.209510199999954, -17.81499094999998], [-63.20857128999995, -17.814294169999982], [-63.207860609999955, -17.813827319999973], [-63.207203349999986, -17.81338058999995], [-63.20671550999998, -17.813001369999938], [-63.20739011999996, -17.812295679999977], [-63.20857109999997, -17.81104733999996], [-63.20924145999999, -17.810265499999957], [-63.20989150999998, -17.80949549999997], [-63.21052010999995, -17.808651359999942], [-63.21120437999997, -17.80773025999997], [-63.21179549999994, -17.80679602999993], [-63.21238194999995, -17.80587345999993], [-63.21290572999993, -17.804923179999946], [-63.21342334999997, -17.803969639999934], [-63.21388510999998, -17.802973219999956], [-63.21430109999994, -17.80208590999996], [-63.21465024999998, -17.801150039999982], [-63.21496829999995, -17.80030604999996], [-63.21530299999995, -17.799251219999974], [-63.21559881999997, -17.79830032999996], [-63.21560439999996, -17.797854969999946], [-63.215921899999955, -17.79672408999994], [-63.216155759999936, -17.795826889999944], [-63.21627567999997, -17.794859239999937], [-63.21636616999996, -17.79387387999998], [-63.216422309999984, -17.792872529999954], [-63.21634843999993, -17.79233044999995], [-63.21643647999997, -17.791028689999962], [-63.21641596999996, -17.790106979999962], [-63.21641083999998, -17.789050989999964], [-63.21640774999997, -17.78813017999994], [-63.21641033999998, -17.787092779999966], [-63.216354389999935, -17.786547629999973], [-63.216088129999946, -17.786214649999977], [-63.215660199999945, -17.786016549999943], [-63.21464053999995, -17.785958909999977], [-63.21368851999995, -17.785919579999927], [-63.21281757999998, -17.78587342999998], [-63.21191724999994, -17.785826679999957], [-63.21089703999996, -17.785773889999973], [-63.20990414999994, -17.78572596999993], [-63.20885040999997, -17.78567419999996], [-63.20784023999994, -17.78561949999994], [-63.20689852999993, -17.78557478999994], [-63.205785109999965, -17.785524239999972], [-63.205081839999934, -17.785500249999927], [-63.20493702999994, -17.78498627999994], [-63.20492095999998, -17.78470976999995], [-63.20508829999994, -17.784514989999934]], "type": "LineString"}, "id": "115", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "FER-MAP069", "INTERR_1": "3BL9", "INTERR_2": "9BL3", "In_": 870.0, "Long_": 11.26, "NODO_1": "FER06901", "NODO_2": "MAP06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 97.64, "Qvacio": 0.19676, "R0": 3.948398, "R1": 0.670916, "R11": 1.409191, "SOBCAR15": 103.98, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 103.98, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Feria Exposici\u00f3n - Mapaiso  en 69 kV", "Un_": 69.0, "X0": 11.7938, "X1": 3.584508, "X11": 7.528897, "Zc": 294.506853}, "type": "Feature"}, {"bbox": [-63.23695157999998, -17.784514989999934, -63.20508829999994, -17.743122779999965], "geometry": {"coordinates": [[-63.20508829999994, -17.784514989999934], [-63.205162249999944, -17.78450577999996], [-63.20536274999995, -17.783928559999936], [-63.205535459999965, -17.783436009999946], [-63.20576947999996, -17.782612959999938], [-63.206459449999954, -17.78262443999995], [-63.20742094999997, -17.782640329999936], [-63.20821836999994, -17.782639569999958], [-63.20894155999997, -17.78265768999995], [-63.209691659999976, -17.782695399999966], [-63.21063510999994, -17.78276108999995], [-63.21124544999998, -17.78285614999993], [-63.21220649999998, -17.782880149999983], [-63.21251196999998, -17.782943899999964], [-63.21316381999998, -17.78294933999996], [-63.21390323999998, -17.782969139999977], [-63.21465783999997, -17.782983679999973], [-63.215299139999956, -17.78300005999995], [-63.21624319999995, -17.783024419999947], [-63.216734739999936, -17.78302242999996], [-63.21673277999997, -17.782408699999962], [-63.21672442999994, -17.781821279999974], [-63.21670654999997, -17.78108119999996], [-63.21668093999995, -17.78034040999995], [-63.21664862999995, -17.779368329999954], [-63.216592179999964, -17.77862910999994], [-63.216462099999944, -17.77770737999998], [-63.21620835999994, -17.77665030999998], [-63.21547174999995, -17.77619691999996], [-63.21505659999997, -17.775611569999967], [-63.21467364999995, -17.775129769999978], [-63.21424327999995, -17.774588279999932], [-63.213786339999956, -17.774083779999955], [-63.213306639999985, -17.77362684999997], [-63.21277668999994, -17.773126039999966], [-63.21223882999993, -17.77263174999996], [-63.21179241999994, -17.772239499999955], [-63.211346109999965, -17.771849859999975], [-63.21089988999995, -17.77146149999993], [-63.210454149999975, -17.771072669999967], [-63.20990674999996, -17.77056184999998], [-63.208147029999964, -17.76877647999993], [-63.20839393999995, -17.768284379999955], [-63.21211342999999, -17.766855129999954], [-63.218127839999966, -17.764865289999932], [-63.21831188999994, -17.764817379999954], [-63.21877115999996, -17.76485354999994], [-63.21980123999998, -17.764391289999935], [-63.22063690999994, -17.76396417999996], [-63.221503119999966, -17.76356020999998], [-63.22202483999996, -17.763339669999937], [-63.222864209999955, -17.763329639999938], [-63.22346496999995, -17.763025229999982], [-63.22407555999996, -17.762537579999957], [-63.22468391999996, -17.762126249999937], [-63.22516661999998, -17.761803119999968], [-63.22540994999997, -17.76094042999995], [-63.22592314999997, -17.760442569999952], [-63.22645712999997, -17.75996133999996], [-63.227516399999956, -17.75961450999995], [-63.22857675999995, -17.759242059999963], [-63.22927215999994, -17.758545649999974], [-63.22988290999996, -17.75792956999993], [-63.23038422999997, -17.757240899999942], [-63.230856579999966, -17.75658821999997], [-63.231389889999946, -17.755843239999933], [-63.231854759999976, -17.755498399999965], [-63.23273939999996, -17.755146019999927], [-63.233955769999966, -17.755163249999953], [-63.23452781999998, -17.754723939999963], [-63.23513578999996, -17.75402362999995], [-63.23555264999999, -17.753379629999927], [-63.23566030999996, -17.753005409999957], [-63.235388859999944, -17.752433069999938], [-63.235165989999985, -17.75186414999996], [-63.23502548999994, -17.75129752999993], [-63.23513159999993, -17.75037666999998], [-63.23496296999997, -17.749291119999953], [-63.23481209999994, -17.74843512999996], [-63.23467624999995, -17.747605439999973], [-63.23464230999997, -17.746457549999946], [-63.234822909999934, -17.74543953999995], [-63.23524749999996, -17.745029789999933], [-63.23590194999997, -17.744415299999957], [-63.23648512999995, -17.743963449999967], [-63.23693188999994, -17.74370978999997], [-63.23695157999998, -17.743282179999937], [-63.236843549999946, -17.743122779999965]], "type": "LineString"}, "id": "116", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "URU-FER06901", "INTERR_1": "17BL3", "INTERR_2": "3BL17", "In_": 831.0, "Long_": 8.1, "NODO_1": "URU06901", "NODO_2": "FER06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 95.0, "Qvacio": 0.135877, "R0": 2.511324, "R1": 0.483246, "R11": 1.015009, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Urub\u00f3 - Feria Exposici\u00f3n I en 69 kV", "Un_": 69.0, "X0": 7.355286, "X1": 2.692683, "X11": 5.655709, "Zc": 307.162726}, "type": "Feature"}, {"bbox": [-63.20508829999994, -17.812928059999933, -63.17982664999994, -17.784514989999934], "geometry": {"coordinates": [[-63.17982664999994, -17.81216362999993], [-63.18017409999999, -17.81227335999995], [-63.18019617999994, -17.812216939999928], [-63.18020353999998, -17.812160519999964], [-63.180068619999986, -17.81212372999994], [-63.180126479999956, -17.81183606999997], [-63.180630949999966, -17.81201816999993], [-63.18142900999999, -17.812291409999943], [-63.182189999999935, -17.81252595999996], [-63.182777089999945, -17.81269722999997], [-63.18355705999994, -17.812850409999953], [-63.184287289999986, -17.812928059999933], [-63.18514951999998, -17.812892869999928], [-63.18585195999998, -17.81278211999995], [-63.186748239999986, -17.812518129999944], [-63.18752576999998, -17.81221501999994], [-63.18839909999997, -17.81184333999994], [-63.189251309999975, -17.811482009999963], [-63.18993726999997, -17.811196349999932], [-63.190616889999944, -17.810908009999935], [-63.191384539999945, -17.810554639999964], [-63.19204965999995, -17.81025132999997], [-63.19272406999994, -17.80994181999995], [-63.193300249999936, -17.80963897999993], [-63.193907199999956, -17.809304509999947], [-63.194407429999956, -17.808996819999948], [-63.19519884999994, -17.80845857999998], [-63.19589298999995, -17.807988449999982], [-63.19637977999997, -17.80756323999998], [-63.196889269999986, -17.806952319999937], [-63.197452269999985, -17.806298569999967], [-63.19796743999996, -17.805655899999977], [-63.19850755999994, -17.805017869999972], [-63.19903234999998, -17.80439088999998], [-63.199700209999946, -17.80360565999996], [-63.20018709999994, -17.802975879999963], [-63.200728579999975, -17.80221931999995], [-63.20123491999993, -17.801461099999926], [-63.20173866999994, -17.80063334999994], [-63.20216961999995, -17.799824479999927], [-63.202599099999986, -17.798913139999968], [-63.20290793999993, -17.798200539999982], [-63.203241409999976, -17.797345469999982], [-63.20351592999998, -17.79649734999998], [-63.20383429999998, -17.795627009999976], [-63.204169459999946, -17.794722579999927], [-63.20445706999993, -17.793823679999946], [-63.20463995999995, -17.79317077999997], [-63.204778329999954, -17.792311449999943], [-63.204892659999985, -17.79136258999995], [-63.20497511999997, -17.790536809999935], [-63.20505554999994, -17.78959563999996], [-63.20503947999998, -17.78901866999996], [-63.20499804999997, -17.78830659999994], [-63.204943079999964, -17.78762593999994], [-63.20485967999997, -17.78666101999994], [-63.204794739999954, -17.78575148999994], [-63.20473106999998, -17.784901159999947], [-63.20486479999994, -17.784778339999946], [-63.204918169999985, -17.784584949999953], [-63.20508829999994, -17.784514989999934]], "type": "LineString"}, "id": "117", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "FER-TRO069", "INTERR_1": "3BL4", "INTERR_2": "4BL3", "In_": 803.0, "Long_": 4.7, "NODO_1": "FER06901", "NODO_2": "TRO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0752, "R0": 1.476862, "R1": 0.286422, "R11": 0.6016, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Feria Exposici\u00f3n - Trompillo en 69 kV", "Un_": 69.0, "X0": 7.182921, "X1": 1.521616, "X11": 3.196, "Zc": 310.37938}, "type": "Feature"}, {"bbox": [-63.15282057999997, -17.797351669999955, -63.11739461999997, -17.78640366999997], "geometry": {"coordinates": [[-63.15273029999997, -17.78640366999997], [-63.15282057999997, -17.78797223999993], [-63.15253222999996, -17.78825343999995], [-63.151877669999976, -17.788338889999977], [-63.15146149999998, -17.789034319999928], [-63.151079289999984, -17.789879129999974], [-63.15090247999996, -17.789988569999934], [-63.15015350999994, -17.78969877999998], [-63.149365899999964, -17.789407609999955], [-63.14856210999994, -17.789128269999935], [-63.148205089999976, -17.789294489999975], [-63.147772489999966, -17.789489199999934], [-63.14685518999994, -17.789474869999935], [-63.14593893999995, -17.789624609999976], [-63.14506239999997, -17.789967269999977], [-63.14422179999997, -17.789865719999966], [-63.14321992999999, -17.78984412999995], [-63.142364499999985, -17.790054449999957], [-63.14154430999997, -17.790474759999938], [-63.14101705999997, -17.790921169999933], [-63.140878259999965, -17.790998989999935], [-63.14000073999995, -17.791057499999965], [-63.139127119999955, -17.791153189999932], [-63.138210209999954, -17.79124793999995], [-63.137319709999986, -17.791326389999938], [-63.136397269999975, -17.791415239999935], [-63.13556516999995, -17.79151111999994], [-63.134626769999954, -17.79157257999998], [-63.13369710999996, -17.79165574999996], [-63.132762249999985, -17.79172086999995], [-63.13180908999993, -17.79183519999998], [-63.130900279999935, -17.79189669999994], [-63.12994428999997, -17.79199430999995], [-63.129036879999944, -17.792040559999975], [-63.12808456999994, -17.792104329999972], [-63.12723769999997, -17.79214886999995], [-63.12710106999998, -17.79249199999998], [-63.126850209999986, -17.792713169999956], [-63.126795269999946, -17.792982249999966], [-63.12687958999999, -17.793973109999968], [-63.126993169999935, -17.79496899999998], [-63.12708754999994, -17.79593897999996], [-63.127191299999936, -17.796868639999957], [-63.12678697999996, -17.796885379999935], [-63.125978799999984, -17.796934499999963], [-63.12516287999995, -17.796974229999933], [-63.12434579999996, -17.797018889999947], [-63.12341997999994, -17.797067349999963], [-63.122467179999944, -17.797119189999933], [-63.12152009999994, -17.79716916999996], [-63.12058446999998, -17.797218059999977], [-63.119641539999975, -17.797268379999934], [-63.11870600999998, -17.79731707999997], [-63.118089589999954, -17.797351669999955], [-63.11807929999998, -17.79722339999995], [-63.11804111999999, -17.796735619999936], [-63.11739461999997, -17.796744049999973]], "type": "LineString"}, "id": "118", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "GCH-PMA069", "INTERR_1": "1BL5", "INTERR_2": "5BL1", "In_": 803.0, "Long_": 5.8, "NODO_1": "GCH06901", "NODO_2": "PMA06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0812, "R0": 2.153876, "R1": 0.358979, "R11": 0.754, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Guaracachi - Primero de Mayo en 69 kV", "Un_": 69.0, "X0": 8.008002, "X1": 2.153876, "X11": 4.524, "Zc": 355.368993}, "type": "Feature"}, {"bbox": [-63.18004541999994, -17.81216362999993, -63.15273029999997, -17.78640366999997], "geometry": {"coordinates": [[-63.17982664999994, -17.81216362999993], [-63.18004541999994, -17.81182051999997], [-63.179975569999954, -17.811802799999953], [-63.17928963999998, -17.81152463999996], [-63.17862101999998, -17.811236959999974], [-63.178249569999934, -17.81108002999997], [-63.17790255999995, -17.81093341999997], [-63.177816769999936, -17.81089215999998], [-63.17706242999998, -17.810529309999936], [-63.17613744999994, -17.810039769999946], [-63.176121809999984, -17.810030939999933], [-63.17284020999995, -17.808021089999954], [-63.17281465999997, -17.808009399999946], [-63.17195056999998, -17.807614229999956], [-63.17134612999996, -17.807301999999936], [-63.17043867999996, -17.806890559999943], [-63.16980281999997, -17.806628389999958], [-63.16923813999995, -17.806399349999936], [-63.168421569999964, -17.80605038999994], [-63.16759485999995, -17.80570169999993], [-63.166947419999985, -17.805433049999976], [-63.166353019999974, -17.805160239999964], [-63.16575911999996, -17.804838589999974], [-63.16492518999996, -17.80427714999996], [-63.16440850999999, -17.803918129999943], [-63.163633119999986, -17.803320179999957], [-63.163052809999954, -17.802865469999972], [-63.16234621999996, -17.802269299999978], [-63.16172126999999, -17.80165865999993], [-63.161104619999946, -17.801082449999967], [-63.16052401999997, -17.800505149999935], [-63.160027799999966, -17.79995478999996], [-63.159571669999934, -17.799421929999937], [-63.159055759999944, -17.798682129999975], [-63.158613069999944, -17.798096579999935], [-63.158198539999944, -17.79749284999997], [-63.157758359999946, -17.79679268999996], [-63.15736267999995, -17.79615249999995], [-63.15714271999997, -17.795681969999976], [-63.156907709999984, -17.795191599999953], [-63.15655906999996, -17.79444977999998], [-63.15625408999995, -17.79377802999994], [-63.15601013999998, -17.793263959999933], [-63.155790459999935, -17.792646309999952], [-63.15547587999998, -17.79171127999996], [-63.15493870999995, -17.79151478999995], [-63.154408169999954, -17.791312799999957], [-63.15438001999996, -17.790570429999946], [-63.154336489999935, -17.78983034999993], [-63.15430176999996, -17.78908342999995], [-63.154281029999936, -17.788233249999962], [-63.15422886999994, -17.787370099999976], [-63.15370928999994, -17.787373559999935], [-63.15306910999993, -17.787352879999958], [-63.152929109999945, -17.787362559999963], [-63.15292146999997, -17.787251719999972], [-63.15273029999997, -17.78640366999997]], "type": "LineString"}, "id": "119", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "GCH-TRO06901", "INTERR_1": "1BL4", "INTERR_2": "4BL1", "In_": 803.0, "Long_": 4.3, "NODO_1": "GCH06901", "NODO_2": "TRO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0688, "R0": 1.351064, "R1": 0.265529, "R11": 0.557717, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Guaracachi - Trompillo en 69 kV", "Un_": 69.0, "X0": 6.57126, "X1": 1.392168, "X11": 2.924108, "Zc": 310.385492}, "type": "Feature"}, {"bbox": [-67.05852758999998, -17.994487299999946, -67.04474972999998, -17.978745239999967], "geometry": {"coordinates": [[-67.05852758999998, -17.993366279999975], [-67.05186898999995, -17.994487299999946], [-67.04802309999997, -17.985943799999973], [-67.04702129999998, -17.983911469999953], [-67.04585106999997, -17.981526059999965], [-67.04474972999998, -17.978745239999967]], "type": "LineString"}, "id": "120", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "TET-TES069", "INTERR_1": null, "INTERR_2": null, "In_": 452.0, "Long_": 2.64, "NODO_1": "TET06901", "NODO_2": "TES06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 51.3, "Qvacio": 0.03636, "R0": 0.927495, "R1": 0.383211, "R11": 0.8049, "SOBCAR15": 68.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 54.0, "TIPO": "Conductor Ibis (397) T1", "TRAMO": "LT1 Tap Este - Tesa en 69 kV", "Un_": 69.0, "X0": 3.52428, "X1": 1.075502, "X11": 2.25898, "Zc": 375.265169}, "type": "Feature"}, {"bbox": [-63.117936199999974, -17.79739282999998, -62.71598163999994, -17.652013549999936], "geometry": {"coordinates": [[-63.11739461999997, -17.796744049999973], [-63.117423979999955, -17.79702287999993], [-63.117925269999944, -17.79703116999997], [-63.117924819999985, -17.79706017999996], [-63.11788237999997, -17.797084609999956], [-63.11788212999994, -17.797133419999966], [-63.11790433999994, -17.79720101999993], [-63.117936199999974, -17.797298799999965], [-63.11699592999997, -17.79739282999998], [-63.11672987999998, -17.797159419999957], [-63.11670917999999, -17.796223099999963], [-63.11662342999995, -17.79509018999994], [-63.116488569999945, -17.79407636999997], [-63.11638124999996, -17.79319985999996], [-63.11657884999994, -17.792185839999945], [-63.116514249999966, -17.791341449999948], [-63.116354969999975, -17.790289659999928], [-63.11629919999996, -17.789424209999936], [-63.116262319999976, -17.78851611999994], [-63.11629513999998, -17.78739115999997], [-63.11625492999997, -17.786529219999977], [-63.115485869999986, -17.786226349999936], [-63.11465968999994, -17.78627862999997], [-63.11357694999998, -17.78631749999994], [-63.112500669999974, -17.786373259999948], [-63.11141067999995, -17.786412929999926], [-63.110338439999964, -17.786469299999965], [-63.10936449999997, -17.786511429999962], [-63.10840517999998, -17.786559779999948], [-63.108300189999966, -17.786430579999944], [-63.108260479999956, -17.785353449999945], [-63.10822532999998, -17.784328099999982], [-63.10820292999995, -17.783313689999943], [-63.108168519999936, -17.782261309999967], [-63.10812943999997, -17.781297889999962], [-63.10809889999996, -17.78039745999996], [-63.10806758999996, -17.779472349999935], [-63.108042969999985, -17.77869673999993], [-63.10784043999996, -17.777179049999972], [-63.10778329999994, -17.776600779999967], [-63.10782888999995, -17.775682139999958], [-63.10786737999996, -17.774746509999943], [-63.10788519999994, -17.774100309999938], [-63.10790800999996, -17.77327405999995], [-63.10792692999996, -17.772422499999948], [-63.107932619999985, -17.771529999999927], [-63.107930479999936, -17.770624849999933], [-63.107941609999955, -17.76968254999997], [-63.10794806999996, -17.768817619999936], [-63.10795294999997, -17.767826139999954], [-63.10805562999997, -17.766797649999944], [-63.10823597999996, -17.76596822999994], [-63.10742023999995, -17.76582179999997], [-63.106442749999985, -17.765570779999962], [-63.10541667999996, -17.765313099999958], [-63.104431449999936, -17.765055479999944], [-63.103339139999946, -17.76478045999994], [-63.10226475999997, -17.764505699999972], [-63.10128690999994, -17.76425826999997], [-63.099847489999945, -17.764225479999936], [-63.09877415999995, -17.76428820999996], [-63.097755819999975, -17.764350909999962], [-63.096305719999975, -17.76444960999993], [-63.09521001999997, -17.764517119999937], [-63.094166679999944, -17.76457266999995], [-63.09314333999998, -17.764635349999935], [-63.09210754999998, -17.76470515999995], [-63.091121649999934, -17.764763019999975], [-63.09003094999997, -17.764828059999957], [-63.088820349999935, -17.764898029999927], [-63.087197979999985, -17.76500631999994], [-63.08578775999996, -17.765078709999955], [-63.08508391999999, -17.765095739999936], [-63.08413798999999, -17.76510337999997], [-63.082944819999966, -17.765127749999976], [-63.08115600999997, -17.765186169999936], [-63.079480719999935, -17.76509754999995], [-63.07822041999998, -17.765002969999955], [-63.07709774999995, -17.764879219999955], [-63.07625914999994, -17.764818269999978], [-63.07543046999996, -17.76477338999996], [-63.07436895999996, -17.764706729999943], [-63.073355549999974, -17.764637149999942], [-63.07232024999996, -17.764539739999975], [-63.07097674999994, -17.764431309999964], [-63.070044019999955, -17.76438644999996], [-63.06898079999996, -17.764312979999943], [-63.06774095999998, -17.764148819999946], [-63.06646378999994, -17.764063379999982], [-63.06541718999995, -17.76401501999993], [-63.06433383999996, -17.764053969999964], [-63.063389159999986, -17.76411257999996], [-63.06222289999994, -17.76448426999997], [-63.061231529999986, -17.76480220999997], [-63.06015628999995, -17.76515396999997], [-63.05908264999994, -17.76550581999993], [-63.05802306999993, -17.76587048999994], [-63.05704657999996, -17.766186689999927], [-63.05625930999997, -17.76645599999995], [-63.05540034999996, -17.76673083999998], [-63.05455496999997, -17.767010469999946], [-63.05369896999997, -17.767112939999947], [-63.05260186999993, -17.76699825999998], [-63.051395799999966, -17.76684844999994], [-63.05029650999995, -17.76668430999996], [-63.04869174999993, -17.766460189999975], [-63.04711613999996, -17.766211469999973], [-63.045317109999985, -17.76584934999994], [-63.04323337999995, -17.765531469999928], [-63.04110615999997, -17.765156269999977], [-63.039244149999945, -17.764877619999936], [-63.03750441999995, -17.764653529999975], [-63.03577778999994, -17.76436080999997], [-63.033813159999966, -17.76406260999994], [-63.03196860999998, -17.763737069999934], [-63.03065075999996, -17.76340626999996], [-63.029357449999964, -17.76310203999998], [-63.02792449999998, -17.762675169999966], [-63.02642014999998, -17.762329009999974], [-63.024641189999954, -17.761871509999935], [-63.022958639999956, -17.761422119999963], [-63.021031309999955, -17.760960629999943], [-63.01921642999997, -17.760496399999965], [-63.01740494999996, -17.76006179999996], [-63.01639289999997, -17.75980581999994], [-63.01563206999998, -17.75961325999998], [-63.014160979999986, -17.759238349999976], [-63.01191265999995, -17.758698789999983], [-63.010081129999946, -17.758232669999927], [-63.008063109999966, -17.757712209999966], [-63.00644205999998, -17.75730570999997], [-63.00461799999994, -17.756841339999937], [-63.003267419999986, -17.756506299999955], [-63.00225521999994, -17.75622655999996], [-63.00150526999994, -17.75607913999994], [-63.00137782999997, -17.756441149999944], [-63.00107407999997, -17.75717284999996], [-63.00072061999998, -17.757871639999962], [-63.00028280999999, -17.758250999999973], [-62.99982122999995, -17.75834735999996], [-62.99909230999998, -17.758165589999976], [-62.998149729999966, -17.757941959999982], [-62.997123089999945, -17.757679639999935], [-62.996187679999935, -17.757450029999973], [-62.995183879999956, -17.757198639999956], [-62.99425988999997, -17.75696911999995], [-62.99322184999994, -17.756728559999942], [-62.992230409999934, -17.756487639999932], [-62.99124501999995, -17.756212639999944], [-62.99108229999996, -17.756063489999974], [-62.99109353999995, -17.75587203999993], [-62.99132647999994, -17.75522079999996], [-62.991504979999945, -17.75467802999998], [-62.99121831999997, -17.754284919999975], [-62.990132949999975, -17.754005199999938], [-62.98894994999995, -17.75371082999993], [-62.98789759999994, -17.753433909999956], [-62.98670715999998, -17.753134099999954], [-62.98531314999997, -17.75278211999995], [-62.983862459999955, -17.752420719999975], [-62.98284615999995, -17.752172969999947], [-62.98164535999996, -17.751863369999967], [-62.98012666999995, -17.75146017999998], [-62.97882674999994, -17.751014789999942], [-62.97661722999999, -17.75045322999995], [-62.97481953999994, -17.750040199999944], [-62.972990349999975, -17.749613859999954], [-62.97116042999994, -17.749175399999956], [-62.96933182999999, -17.74873808999996], [-62.96764283999994, -17.748340559999974], [-62.96565823999998, -17.747858089999966], [-62.96382589999996, -17.747423709999964], [-62.961998559999984, -17.74698823999995], [-62.960312149999936, -17.74660365999995], [-62.958876449999934, -17.74627308999993], [-62.95683532999993, -17.745719289999954], [-62.95506171999995, -17.74481653999993], [-62.953439629999934, -17.74422058999994], [-62.95193447999998, -17.743767739999953], [-62.94965771999995, -17.74275083999993], [-62.94799347999998, -17.741905179999947], [-62.946749979999936, -17.741282609999928], [-62.94556787999994, -17.740730369999937], [-62.943569939999975, -17.73963754999994], [-62.941405619999955, -17.73861470999998], [-62.939518229999976, -17.737672009999926], [-62.93788936999994, -17.736821669999927], [-62.93642922999999, -17.73606861999997], [-62.934546689999934, -17.73515317999994], [-62.932872879999934, -17.734319679999942], [-62.93130065999998, -17.733491989999948], [-62.92955114999995, -17.732614239999975], [-62.92789512999997, -17.731759099999977], [-62.92619412999994, -17.73090247999994], [-62.92459280999998, -17.730101299999944], [-62.92292870999995, -17.72926771999994], [-62.921256709999966, -17.728427979999935], [-62.91958867999995, -17.72758830999993], [-62.91792122999993, -17.72674393999995], [-62.91614309999994, -17.725853579999978], [-62.91442796999996, -17.724992149999935], [-62.91309314999995, -17.724310849999938], [-62.911401369999965, -17.723400509999976], [-62.90947117999997, -17.72248037999998], [-62.90780883999997, -17.721626239999978], [-62.906368559999976, -17.720891239999958], [-62.906149049999954, -17.72077922999995], [-62.90436858999993, -17.719864719999975], [-62.90272147999997, -17.719010459999936], [-62.90105108999995, -17.718152289999978], [-62.89939579999998, -17.71729808999993], [-62.89809453999999, -17.71668096999997], [-62.89607528999994, -17.715573999999947], [-62.89441655999997, -17.714712429999963], [-62.89320974999998, -17.714074539999956], [-62.89110084999999, -17.713006699999937], [-62.88943442999994, -17.712156379999954], [-62.88777424999995, -17.71130777999997], [-62.88611285999997, -17.71045706999996], [-62.88444922999997, -17.709606359999952], [-62.88311799999997, -17.708974289999958], [-62.88139990999997, -17.708079229999953], [-62.87960848999995, -17.70715372999996], [-62.878149589999964, -17.706396909999967], [-62.876743749999946, -17.705720369999938], [-62.875339689999976, -17.70505657999996], [-62.873870669999974, -17.704266449999977], [-62.87221421999993, -17.703422599999953], [-62.87054447999998, -17.70258296999998], [-62.868876839999984, -17.70173509999995], [-62.867213549999974, -17.70088929999997], [-62.86554500999995, -17.700036159999968], [-62.86308839999998, -17.698788899999954], [-62.86142836999994, -17.697946309999963], [-62.859760809999955, -17.697102429999973], [-62.85823959999993, -17.696287839999968], [-62.85643441999997, -17.695412739999938], [-62.854771149999976, -17.694568819999972], [-62.85310101999994, -17.69372415999993], [-62.85143900999998, -17.69287559999998], [-62.849774759999946, -17.69202612999993], [-62.84811683999993, -17.691177009999933], [-62.84645214999995, -17.690329669999983], [-62.84478812999998, -17.689476989999946], [-62.84312223999996, -17.688630259999968], [-62.841347879999944, -17.68772901999995], [-62.839688269999954, -17.686855959999946], [-62.83803677999998, -17.685987689999934], [-62.836382759999935, -17.685119939999936], [-62.83425436999994, -17.684039009999935], [-62.83257960999998, -17.68320265999995], [-62.830910339999946, -17.68236558999996], [-62.82924399999996, -17.681533929999944], [-62.827573239999936, -17.68070025999998], [-62.82590504999996, -17.679866489999938], [-62.82423432999997, -17.67903513999994], [-62.822568529999955, -17.67819899999995], [-62.82089537999997, -17.677367619999927], [-62.81921472999994, -17.676521849999972], [-62.81675855999998, -17.675287939999976], [-62.815033089999986, -17.674410999999964], [-62.81366067999994, -17.673694179999927], [-62.81259202999996, -17.673119649999933], [-62.81168207999997, -17.67254001999993], [-62.810131439999964, -17.67151261999993], [-62.808573269999954, -17.670489889999942], [-62.80840532999997, -17.670414249999965], [-62.80745620999994, -17.66998659999996], [-62.80634882999993, -17.66977978999995], [-62.80447041999997, -17.669616679999933], [-62.80258852999998, -17.66945426999996], [-62.800709739999945, -17.669296369999927], [-62.798467039999935, -17.669105989999935], [-62.79658816999995, -17.66894695999997], [-62.79471344999996, -17.668789809999964], [-62.79282675999997, -17.668632009999953], [-62.79095222999996, -17.668474379999964], [-62.78996332999998, -17.668243099999927], [-62.78897311999998, -17.66800847999997], [-62.78878145999994, -17.66758669999996], [-62.78881037999997, -17.667039969999962], [-62.788809379999975, -17.66684996999993], [-62.78785577999997, -17.66676370999994], [-62.78700605999995, -17.666690839999944], [-62.786220929999956, -17.666626359999952], [-62.785131939999985, -17.666532979999943], [-62.78489775999998, -17.666512199999943], [-62.780344329999934, -17.66595959999995], [-62.77572281999994, -17.665357639999968], [-62.77128616999994, -17.664808489999928], [-62.77059632999993, -17.664697769999975], [-62.76976837999996, -17.664576679999982], [-62.769015199999956, -17.664461099999983], [-62.76884280999997, -17.66456465999994], [-62.768704269999944, -17.665398609999954], [-62.768563409999956, -17.66591311999997], [-62.76816735999995, -17.665811589999976], [-62.76815646999995, -17.66580756999997], [-62.766999709999936, -17.665380239999934], [-62.76610980999993, -17.66516465999996], [-62.76610503999996, -17.665163509999957], [-62.76519026999995, -17.665034069999933], [-62.763987069999985, -17.665050529999974], [-62.76284346999995, -17.66499780999993], [-62.76095726999995, -17.66501532999996], [-62.75918292999995, -17.665011809999953], [-62.75729844999995, -17.664872919999937], [-62.75550794999998, -17.66468784999995], [-62.75363335999998, -17.664493619999973], [-62.75217828999996, -17.664342379999937], [-62.75030379999998, -17.66414883999994], [-62.74839836999996, -17.66396960999998], [-62.74696345999996, -17.66383055999995], [-62.74461347999994, -17.663662839999972], [-62.74268738999996, -17.663501159999953], [-62.74093387999994, -17.663381629999947], [-62.73879685999998, -17.663236989999973], [-62.73691513999995, -17.66310476999996], [-62.73499080999994, -17.662976639999954], [-62.73309730999995, -17.66265257999993], [-62.73130089999995, -17.66210345999997], [-62.729503069999964, -17.661555779999958], [-62.727717619999964, -17.66099977999994], [-62.72578609999994, -17.66040640999995], [-62.72434266999994, -17.660015269999974], [-62.724102639999955, -17.65957310999994], [-62.723695299999974, -17.658863439999948], [-62.72360342999997, -17.658025589999966], [-62.72350150999995, -17.657100949999972], [-62.72335874999993, -17.65649424999998], [-62.72310551999993, -17.656055049999964], [-62.72267806999997, -17.65567851999998], [-62.72207317999994, -17.655422959999953], [-62.72127408999995, -17.65498316999998], [-62.71979143999994, -17.65401309999993], [-62.71820352999998, -17.65302613999995], [-62.716780279999966, -17.652013549999936], [-62.71641233999998, -17.65211723999994], [-62.716532349999966, -17.652599459999976], [-62.71673391999997, -17.653806619999955], [-62.71657835999997, -17.65368165999996], [-62.71618005999994, -17.65366806999998], [-62.716057699999965, -17.653655869999966], [-62.716006439999944, -17.65372574999998], [-62.71598163999994, -17.653808409999954], [-62.71599633999995, -17.65388626999993]], "type": "LineString"}, "id": "121", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 1e-06, "Codigo": "PAL-PMA069", "INTERR_1": null, "INTERR_2": "5BL15", "In_": 402.0, "Long_": 52.0, "NODO_1": "PAL06901", "NODO_2": "PMA06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 45.0, "Qvacio": 0.832, "R0": 21.538764, "R1": 8.417448, "R11": 17.68, "SOBCAR15": 48.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 48.0, "TIPO": "Conductor Ibis (397) T2", "TRAMO": "LT1 Pail\u00f3n - Primero de Mayo  en 69 kV", "Un_": 69.0, "X0": 80.708472, "X1": 18.072756, "X11": 37.96, "Zc": 321.58805}, "type": "Feature"}, {"bbox": [-63.16520934999994, -17.754085369999927, -63.13953868999994, -17.72824782999993], "geometry": {"coordinates": [[-63.15814926999997, -17.728362629999936], [-63.15797372999998, -17.728302189999965], [-63.15793365999997, -17.72824782999993], [-63.157704269999954, -17.72830443999993], [-63.157391519999976, -17.72851079999998], [-63.157133949999945, -17.728733519999935], [-63.157537769999976, -17.729580219999946], [-63.157941569999934, -17.730389749999972], [-63.15834738999996, -17.73122443999995], [-63.158768549999934, -17.732064109999953], [-63.15918369999997, -17.732895749999955], [-63.15961368999996, -17.733736609999937], [-63.160026519999974, -17.734575339999935], [-63.160408969999935, -17.735375959999942], [-63.16074801999997, -17.73610599999995], [-63.16097948999993, -17.736605269999927], [-63.16126846999998, -17.73724557999998], [-63.161642609999944, -17.73808705999994], [-63.162058059999936, -17.738909209999974], [-63.162530119999985, -17.739810459999944], [-63.16314993999998, -17.74052618999997], [-63.163753989999975, -17.741125069999953], [-63.16440610999996, -17.741773679999937], [-63.16509774999997, -17.74246507999993], [-63.16520934999994, -17.74282250999994], [-63.16401857999995, -17.743269339999927], [-63.16289532999997, -17.74369102999998], [-63.16181483999998, -17.74410075999998], [-63.160729499999945, -17.74449846999994], [-63.15974153999997, -17.744847899999968], [-63.158782849999966, -17.74518883999997], [-63.157742359999986, -17.745566879999956], [-63.15670232999997, -17.74593539999995], [-63.15568162999995, -17.746362529999942], [-63.15463267999996, -17.74679409999993], [-63.153045679999934, -17.74748685999998], [-63.15229009999996, -17.747823239999946], [-63.15151420999996, -17.748133189999976], [-63.150753399999985, -17.74847105999993], [-63.15058183999997, -17.748220009999955], [-63.15024116999996, -17.747725859999946], [-63.14993162999997, -17.74727686999995], [-63.149602509999966, -17.746808039999962], [-63.149394109999946, -17.746921519999944], [-63.148131139999975, -17.747679239999968], [-63.14705862999995, -17.748293459999957], [-63.14598179999996, -17.748925749999955], [-63.14494369999994, -17.749554349999983], [-63.14387943999998, -17.750172259999943], [-63.14316846999998, -17.750562009999953], [-63.14250068999996, -17.750954589999935], [-63.141849269999966, -17.75132924999997], [-63.14119734999997, -17.75172163999997], [-63.140541549999966, -17.752104719999977], [-63.13989228999998, -17.752494559999946], [-63.13962428999997, -17.75263917999996], [-63.13953868999994, -17.75268241999993], [-63.139547489999984, -17.752698409999937], [-63.139696569999955, -17.75292030999998], [-63.13981543999995, -17.753006169999935], [-63.139858309999966, -17.753071399999953], [-63.13986199999994, -17.753076359999966], [-63.13989154999996, -17.75311710999995], [-63.13991213999998, -17.753147369999965], [-63.139930179999965, -17.75317383999993], [-63.140366419999964, -17.754085369999927]], "type": "LineString"}, "id": "122", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "NJE-PIN069", "INTERR_1": "7BL6", "INTERR_2": "6BL7", "In_": 803.0, "Long_": 4.9, "NODO_1": "NJE06901", "NODO_2": "PIN06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 89.0, "Qvacio": 0.0686, "R0": 1.819654, "R1": 0.303276, "R11": 0.637, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 96.0, "TIPO": "Conductor Rail (954) T1", "TRAMO": "LT1 Nueva Jerusal\u00e9n - Parque   Industrial en 69 kV", "Un_": 69.0, "X0": 6.765381, "X1": 1.819654, "X11": 3.822, "Zc": 355.372266}, "type": "Feature"}, {"bbox": [-67.04537999999997, -17.980034329999967, -67.03819296999995, -17.969269999999938], "geometry": {"coordinates": [[-67.04537999999997, -17.969269999999938], [-67.04332868999995, -17.969922319999966], [-67.04310144999994, -17.97126049999997], [-67.04275416999997, -17.97364933999995], [-67.04235990999996, -17.97571001999995], [-67.04197515999994, -17.97797271999997], [-67.04170959999993, -17.979630139999927], [-67.04093438999996, -17.97965506999998], [-67.03979522999998, -17.980034329999967], [-67.03819296999995, -17.97960403999997]], "type": "LineString"}, "id": "123", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "VIN-CMV069", "INTERR_1": "B252, B254", "INTERR_2": null, "In_": 577.0, "Long_": 1.9, "NODO_1": "VIN06901", "NODO_2": "CMV06901", "N_CIRCU": 1.0, "PROPIETARI": "EMVINTO", "Pn_": 65.5, "Qvacio": 0.02546, "R0": 0.70558, "R1": 0.277709, "R11": 0.5833, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 69.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Vinto - CMVinto en 69 kV", "Un_": 69.0, "X0": 2.659495, "X1": 0.759856, "X11": 1.596, "Zc": 376.951352}, "type": "Feature"}, {"bbox": [-63.18004541999994, -17.81216362999993, -63.15273029999997, -17.78640366999997], "geometry": {"coordinates": [[-63.17982664999994, -17.81216362999993], [-63.18004541999994, -17.81182051999997], [-63.179975569999954, -17.811802799999953], [-63.17928963999998, -17.81152463999996], [-63.17862101999998, -17.811236959999974], [-63.178249569999934, -17.81108002999997], [-63.17790255999995, -17.81093341999997], [-63.177816769999936, -17.81089215999998], [-63.17706242999998, -17.810529309999936], [-63.17613744999994, -17.810039769999946], [-63.176121809999984, -17.810030939999933], [-63.17284020999995, -17.808021089999954], [-63.17281465999997, -17.808009399999946], [-63.17195056999998, -17.807614229999956], [-63.17134612999996, -17.807301999999936], [-63.17043867999996, -17.806890559999943], [-63.16980281999997, -17.806628389999958], [-63.16923813999995, -17.806399349999936], [-63.168421569999964, -17.80605038999994], [-63.16759485999995, -17.80570169999993], [-63.166947419999985, -17.805433049999976], [-63.166353019999974, -17.805160239999964], [-63.16575911999996, -17.804838589999974], [-63.16492518999996, -17.80427714999996], [-63.16440850999999, -17.803918129999943], [-63.163633119999986, -17.803320179999957], [-63.163052809999954, -17.802865469999972], [-63.16234621999996, -17.802269299999978], [-63.16172126999999, -17.80165865999993], [-63.161104619999946, -17.801082449999967], [-63.16052401999997, -17.800505149999935], [-63.160027799999966, -17.79995478999996], [-63.159571669999934, -17.799421929999937], [-63.159055759999944, -17.798682129999975], [-63.158613069999944, -17.798096579999935], [-63.158198539999944, -17.79749284999997], [-63.157758359999946, -17.79679268999996], [-63.15736267999995, -17.79615249999995], [-63.15714271999997, -17.795681969999976], [-63.156907709999984, -17.795191599999953], [-63.15655906999996, -17.79444977999998], [-63.15625408999995, -17.79377802999994], [-63.15601013999998, -17.793263959999933], [-63.155790459999935, -17.792646309999952], [-63.15547587999998, -17.79171127999996], [-63.15493870999995, -17.79151478999995], [-63.154408169999954, -17.791312799999957], [-63.15438001999996, -17.790570429999946], [-63.154336489999935, -17.78983034999993], [-63.15430176999996, -17.78908342999995], [-63.154281029999936, -17.788233249999962], [-63.15422886999994, -17.787370099999976], [-63.15370928999994, -17.787373559999935], [-63.15306910999993, -17.787352879999958], [-63.152929109999945, -17.787362559999963], [-63.15292146999997, -17.787251719999972], [-63.15273029999997, -17.78640366999997]], "type": "LineString"}, "id": "125", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "GCH-TRO06902", "INTERR_1": "1BL4-2", "INTERR_2": "4BL1-2", "In_": 870.0, "Long_": 6.77, "NODO_1": "GCH06902", "NODO_2": "TRO06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 98.78, "Qvacio": 0.348502, "R0": 2.1384, "R1": 0.3971, "R11": 0.83407, "SOBCAR15": 103.98, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 103.98, "TIPO": "Conductor Equiv (Rail+2x500mm2)", "TRAMO": "LT2 Guaracachi - Trompillo en 69 kV", "Un_": 69.0, "X0": 6.2533, "X1": 1.8946, "X11": 3.97942, "Zc": 160.881202}, "type": "Feature"}, {"bbox": [-63.23688380999994, -17.76820047999996, -63.15795474999999, -17.72233873999994], "geometry": {"coordinates": [[[-63.184631209999964, -17.742662749999965], [-63.18501549999996, -17.74343584999997], [-63.18524910999997, -17.743872109999927], [-63.185223649999955, -17.744606809999937], [-63.18506916999996, -17.745229689999974], [-63.18492847999994, -17.745888159999936], [-63.18480282999997, -17.746509679999974], [-63.18487606999997, -17.74735162999997], [-63.18497553999998, -17.74806037999997], [-63.18505690999996, -17.74891514999996], [-63.185141029999954, -17.74943423999997], [-63.18519173999994, -17.750134109999976], [-63.186047919999965, -17.750253289999932], [-63.18696496999996, -17.750448639999945], [-63.18817267999998, -17.750704879999944], [-63.189419629999975, -17.75103661999998], [-63.190154709999945, -17.751249049999956], [-63.19086740999995, -17.751469519999944], [-63.191636029999984, -17.751872109999965], [-63.19217943999996, -17.752122639999982], [-63.19279753999996, -17.752400119999947], [-63.193509709999944, -17.752676269999938], [-63.19423565999995, -17.75298084999997], [-63.19492580999997, -17.753257679999933], [-63.19561392999998, -17.75355523999997], [-63.19633305999997, -17.753889509999965], [-63.19700883999997, -17.754227749999927], [-63.197678209999935, -17.75459010999998], [-63.19835564999994, -17.75495799999993], [-63.19899359999994, -17.75533766999996], [-63.199730569999986, -17.755760359999954], [-63.200638599999934, -17.75625944999996], [-63.20112759999995, -17.757304019999935], [-63.20144352999995, -17.757922389999976], [-63.201794579999955, -17.758650669999952], [-63.20197793999995, -17.759165079999946], [-63.20220417999997, -17.759931609999967], [-63.202423109999984, -17.760649499999943], [-63.202634359999934, -17.761366959999975], [-63.20288726999996, -17.762014859999965], [-63.20328136999996, -17.762596989999963], [-63.20369483999997, -17.763205179999943], [-63.204117149999945, -17.76380328999994], [-63.20455247999996, -17.76444589999994], [-63.20497495999996, -17.765061269999933], [-63.20542305999999, -17.765666669999973], [-63.205954359999964, -17.76625710999997], [-63.20647674999998, -17.766842659999952], [-63.206999749999966, -17.767414119999955], [-63.20747970999997, -17.76796085999996], [-63.20835882999995, -17.76820047999996], [-63.21208044999997, -17.766770409999936], [-63.218100049999975, -17.76477885999998], [-63.21830312999998, -17.76472599999994], [-63.218753869999944, -17.764761489999955], [-63.21975900999996, -17.764310439999974], [-63.22059404999993, -17.76388363999996], [-63.221463419999964, -17.763478189999944], [-63.22200438999994, -17.76324951999993], [-63.22284024999993, -17.763239529999964], [-63.223412149999945, -17.76294974999996], [-63.22401806999994, -17.76246582999994], [-63.22462970999999, -17.762052279999978], [-63.22508448999997, -17.76174783999994], [-63.22532535999994, -17.760893859999953], [-63.22585725999994, -17.760377869999957], [-63.22640733999998, -17.759882129999937], [-63.22748490999999, -17.75952929999994], [-63.22852372999995, -17.759164419999934], [-63.22920387999994, -17.75848327999995], [-63.22980960999996, -17.757872259999942], [-63.23030677999998, -17.75718928999993], [-63.230778929999985, -17.756536909999966], [-63.23132045999995, -17.75578042999996], [-63.231806949999964, -17.75541955999995], [-63.23272123999993, -17.75505535999997], [-63.233923249999975, -17.755072389999953], [-63.23446138999998, -17.75465911999993], [-63.235059079999985, -17.75397064999993], [-63.235465319999946, -17.753343049999955], [-63.23556071999997, -17.753011469999933], [-63.235343969999974, -17.75245463999994], [-63.23511359999998, -17.751880959999937], [-63.23497306999997, -17.75129758999998], [-63.23508667999994, -17.750376719999963], [-63.23490806999996, -17.749295969999935], [-63.234759699999984, -17.748439979999944], [-63.23462134999994, -17.747607889999927], [-63.234594879999975, -17.74644803999996], [-63.23473414999995, -17.745396909999954], [-63.23518101999997, -17.744965659999934], [-63.23583913999994, -17.74434771999995], [-63.23643114999999, -17.743889039999942], [-63.23688380999994, -17.74363201999995], [-63.23679053999996, -17.74326781999997], [-63.236843549999946, -17.743122779999965]], [[-63.15814926999997, -17.728362629999936], [-63.15809009999998, -17.728298999999936], [-63.158038199999964, -17.728222039999935], [-63.15795474999999, -17.728098299999942], [-63.15894253999994, -17.72779266999993], [-63.15966591999995, -17.72749061999997], [-63.16030196999998, -17.727233559999945], [-63.16101026999996, -17.726943889999973], [-63.16171474999999, -17.726636069999927], [-63.162415059999944, -17.726340169999958], [-63.163148829999955, -17.726035959999933], [-63.16380604999995, -17.725754749999965], [-63.16452967999999, -17.725451309999983], [-63.16524300999998, -17.725179099999934], [-63.16534404999999, -17.72514211999993], [-63.16583074999994, -17.724963979999927], [-63.16659471999998, -17.72469893999994], [-63.167534599999954, -17.724368849999962], [-63.16848859999993, -17.724030569999968], [-63.169471459999954, -17.72368832999996], [-63.170418059999975, -17.723396289999982], [-63.17149962999997, -17.723031009999943], [-63.172465529999954, -17.72271422999995], [-63.17363016999997, -17.72233873999994], [-63.17358703999997, -17.72261347999995], [-63.17379613999998, -17.723202769999943], [-63.174052389999986, -17.72389161999996], [-63.17430243999996, -17.724568519999934], [-63.17455675999997, -17.725256969999975], [-63.174812679999945, -17.725938699999972], [-63.17511510999998, -17.72673237999993], [-63.17549722999996, -17.727783269999975], [-63.17585531999998, -17.728732299999933], [-63.17625880999998, -17.72990328999998], [-63.17662181999998, -17.73073470999998], [-63.17699994999998, -17.73170792999997], [-63.17724993999997, -17.732386679999934], [-63.17755080999996, -17.732958319999966], [-63.17788052999998, -17.73348379999993], [-63.17811980999994, -17.73400393999998], [-63.17843134999998, -17.734674479999967], [-63.17873456999996, -17.73525644999995], [-63.17900955999994, -17.735762189999946], [-63.17929426999996, -17.73628562999994], [-63.179629589999934, -17.73692805999997], [-63.17989978999998, -17.73746133999998], [-63.18013636999996, -17.73796440999996], [-63.18045938999995, -17.73862428999996], [-63.18079086999995, -17.739283589999957], [-63.18113116999996, -17.739651709999976], [-63.18160462999998, -17.739936479999926], [-63.18206674999993, -17.740060709999966], [-63.18255015999995, -17.74006522999997], [-63.18325854999995, -17.740053829999965], [-63.18400306999996, -17.740030899999965], [-63.184605139999974, -17.740336009999965], [-63.18459685999994, -17.74107480999993], [-63.18458894999998, -17.74203964999998], [-63.184631199999956, -17.74265938999997]]], "type": "MultiLineString"}, "id": "126", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "URU-NJE06901", "INTERR_1": "17BL7", "INTERR_2": "7BL17", "In_": 831.0, "Long_": 13.7, "NODO_1": "URU06901", "NODO_2": "NJE06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 95.0, "Qvacio": 0.233798, "R0": 4.405372, "R1": 0.817068, "R11": 1.716169, "SOBCAR15": 108.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Urub\u00f3 - Nueva Jerusalem I en 69 kV", "Un_": 69.0, "X0": 12.92732, "X1": 4.475105, "X11": 9.399506, "Zc": 301.87703}, "type": "Feature"}, {"bbox": [-63.16538164999997, -17.728362629999936, -63.15754823999998, -17.65965232999997], "geometry": {"coordinates": [[-63.15814926999997, -17.728362629999936], [-63.15822805999994, -17.728324999999927], [-63.158170859999984, -17.728203719999954], [-63.15901226999995, -17.727916069999935], [-63.15957844999997, -17.727671809999947], [-63.16538164999997, -17.72523629999995], [-63.16534404999999, -17.72514211999993], [-63.165030559999934, -17.724356889999967], [-63.164553609999984, -17.723173419999966], [-63.16402667999995, -17.721817199999975], [-63.16349988999997, -17.72047398999996], [-63.16296227999999, -17.71911620999998], [-63.16242938999994, -17.71775034999996], [-63.161882429999935, -17.71638342999995], [-63.16137451999998, -17.715079999999944], [-63.16083943999996, -17.713724269999943], [-63.16059605999993, -17.713074589999962], [-63.16043886999995, -17.71262366999997], [-63.160267189999956, -17.711918509999975], [-63.16013320999997, -17.711271409999938], [-63.159860729999934, -17.70993404999996], [-63.15981415999994, -17.708657209999956], [-63.159747849999974, -17.707340709999983], [-63.15969243999996, -17.705878439999935], [-63.15963642999998, -17.704462649999982], [-63.159571589999985, -17.703032229999963], [-63.15951383999999, -17.70158467999994], [-63.15945793999998, -17.70013979999993], [-63.15940380999996, -17.69874798999996], [-63.15934060999996, -17.69721193999993], [-63.15930445999999, -17.695923919999927], [-63.159234939999976, -17.69463343999996], [-63.15920386999994, -17.693542409999964], [-63.159135849999984, -17.692137899999977], [-63.159070069999984, -17.690690789999962], [-63.15901360999999, -17.68916742999994], [-63.15895457999994, -17.68776723999997], [-63.15889966999998, -17.686389179999935], [-63.15883808999996, -17.68491431999996], [-63.15878997999994, -17.68358876999997], [-63.15874107999997, -17.682511949999935], [-63.158677859999955, -17.681057589999966], [-63.158616879999954, -17.679609829999947], [-63.15856187999998, -17.678255269999966], [-63.15851535999997, -17.67685118999998], [-63.158442649999984, -17.67541398999998], [-63.15838256999996, -17.673891049999952], [-63.15832919999997, -17.672555779999982], [-63.15827043999997, -17.67123474999994], [-63.15821252999996, -17.66981925999994], [-63.158156779999956, -17.668431389999967], [-63.158099919999984, -17.667142569999953], [-63.15803798999997, -17.665677629999948], [-63.15797857999996, -17.66423894999997], [-63.15791740999998, -17.66294985999997], [-63.157828559999984, -17.66112365999993], [-63.157772239999986, -17.66004861999994], [-63.15754823999998, -17.65965232999997]], "type": "LineString"}, "id": "127", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "NJE-VIR069", "INTERR_1": "7BL12", "INTERR_2": null, "In_": 402.0, "Long_": 8.124, "NODO_1": "NJE06901", "NODO_2": "VIR06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 45.0, "Qvacio": 0.129977, "R0": 3.37935, "R1": 1.31506, "R11": 2.762151, "SOBCAR15": 48.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 48.0, "TIPO": "Conductor Ibis(397) T2", "TRAMO": "LT1 Nueva Jerusalen - Viru Viru en 69 kV", "Un_": 69.0, "X0": 12.60915, "X1": 2.82352, "X11": 5.930519, "Zc": 321.595979}, "type": "Feature"}, {"bbox": [-63.20508829999994, -17.78544784999997, -63.192159999999944, -17.784460209999963], "geometry": {"coordinates": [[-63.192159999999944, -17.785197969999956], [-63.19223955999996, -17.784960659999967], [-63.19231808999996, -17.784835589999943], [-63.19285643999996, -17.784828439999956], [-63.19350985999995, -17.784901829999967], [-63.19455766999994, -17.78498591999994], [-63.19551911999997, -17.78504326999996], [-63.19655624999996, -17.785091549999947], [-63.197564849999935, -17.78514420999994], [-63.19843737999997, -17.78518042999997], [-63.199404939999965, -17.78523844999995], [-63.20042151999996, -17.785303409999926], [-63.201366449999966, -17.78534603999998], [-63.202226329999974, -17.78538050999998], [-63.203165869999964, -17.785399549999966], [-63.20369475999996, -17.78543647999993], [-63.20406641999995, -17.78544784999997], [-63.20445522999995, -17.78489664999995], [-63.20475826999996, -17.784832309999956], [-63.204834209999945, -17.784755599999983], [-63.204915289999974, -17.784460209999963], [-63.20508829999994, -17.784514989999934]], "type": "LineString"}, "id": "128", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "CA\u00d1-FER069", "INTERR_1": "10BL8", "INTERR_2": "3BL8\r\n 3BL8", "In_": 1155.0, "Long_": 1.5, "NODO_1": "CA\u00d106901", "NODO_2": "FER06901\r\n FER06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 128.0, "Qvacio": 0.024, "R0": 0.471339, "R1": 9141121.0, "R11": 0.192, "SOBCAR15": 173.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 138.0, "TIPO": "Conductor Rail (954) T2", "TRAMO": "LT1 Ca\u00f1oto - Feria Exposici\u00f3n  en 69 kV", "Un_": 69.0, "X0": 2.29242, "X1": 0.16642, "X11": 1.02, "Zc": 310.38}, "type": "Feature"}, {"bbox": [-67.34020597999995, -17.969269999999938, -67.04373219999997, -17.032855379999944], "geometry": {"coordinates": [[-67.28433458999996, -17.032855379999944], [-67.28492571999993, -17.03409935999997], [-67.28527419999995, -17.035160279999957], [-67.28553932999995, -17.035444489999975], [-67.28691199999997, -17.037324699999942], [-67.28876132999994, -17.039863949999926], [-67.29026754999995, -17.041932619999955], [-67.29299286999998, -17.045975729999952], [-67.29347694999996, -17.046668729999965], [-67.29410655999993, -17.049074299999972], [-67.29513786999996, -17.053001559999927], [-67.29551820999995, -17.05446509999996], [-67.29561302999997, -17.055719729999964], [-67.29597628999994, -17.060871429999963], [-67.29619569999994, -17.06369866999995], [-67.29645619999997, -17.067161539999972], [-67.29683178999994, -17.069624989999966], [-67.29708349999999, -17.071308889999955], [-67.29768104999994, -17.075272199999972], [-67.29935457999994, -17.078507139999942], [-67.30150155999996, -17.080184309999936], [-67.30493887999995, -17.082864249999943], [-67.30685755999997, -17.08435737999997], [-67.31194926999996, -17.088328279999928], [-67.31346277999995, -17.08950299999998], [-67.31404250999998, -17.089785309999968], [-67.31485819999995, -17.091142099999956], [-67.31527931999995, -17.09118086999996], [-67.31820575999996, -17.096647679999933], [-67.31955751999993, -17.098924299999965], [-67.31982135999993, -17.100889209999934], [-67.32020013999994, -17.103656559999934], [-67.32058591999998, -17.106552689999944], [-67.32102529999997, -17.109826079999948], [-67.32134469999994, -17.112334119999957], [-67.32173559999995, -17.115118209999935], [-67.32221430999994, -17.11867720999993], [-67.32249760999997, -17.12078669999994], [-67.32280266999999, -17.123091889999955], [-67.32334757999996, -17.127142139999933], [-67.32380893999994, -17.130602429999954], [-67.32433745999998, -17.13451219999996], [-67.32508262999994, -17.137650719999954], [-67.32566480999998, -17.139936319999947], [-67.32625666999996, -17.142355589999966], [-67.32712703999994, -17.145917519999955], [-67.32804439999995, -17.149649779999947], [-67.32850952999996, -17.151547429999937], [-67.32885977999996, -17.152989099999957], [-67.32980051999994, -17.156828219999966], [-67.33032065999998, -17.15896078999998], [-67.33136450999996, -17.16320743999995], [-67.33200226999998, -17.165773169999966], [-67.33413452999997, -17.171548239999936], [-67.33473986999996, -17.173968729999956], [-67.33572301999993, -17.177872669999942], [-67.33633237999999, -17.18030872999998], [-67.33705509999999, -17.18320559999995], [-67.33770355999997, -17.185789159999956], [-67.33846481999996, -17.18882175999994], [-67.33920040999993, -17.19176582999995], [-67.34002516999993, -17.195061669999973], [-67.34020597999995, -17.196447259999957], [-67.33936634999998, -17.19912888999994], [-67.33843642999994, -17.20211386999995], [-67.33744607999995, -17.20528631999997], [-67.33651576999995, -17.208277609999982], [-67.33559913999994, -17.211222609999936], [-67.33463271999995, -17.21431709999996], [-67.33379874999997, -17.21698269999996], [-67.33298937999996, -17.219579029999977], [-67.33198646999995, -17.222789949999935], [-67.33120358999997, -17.225288749999947], [-67.32999190999993, -17.229158799999936], [-67.32919140999996, -17.23171119999995], [-67.32812840999998, -17.235107889999938], [-67.32731080999997, -17.23772158999998], [-67.32650728999994, -17.240287029999934], [-67.32549320999993, -17.243527649999976], [-67.32467871999995, -17.24612733999993], [-67.32368288999999, -17.24930741999998], [-67.32267415999996, -17.25252994999994], [-67.32180186999994, -17.255333209999947], [-67.32069709999996, -17.258832579999932], [-67.31967442999996, -17.262087099999974], [-67.31823470999996, -17.266681319999975], [-67.31743552999995, -17.269217539999943], [-67.31648599999994, -17.272251689999962], [-67.31551612999993, -17.275330779999933], [-67.31458331999994, -17.278303489999928], [-67.31357652999998, -17.28151510999993], [-67.31258394999998, -17.284675299999947], [-67.31191517999997, -17.28680713999995], [-67.31124169999998, -17.28894385999996], [-67.31029383999999, -17.291973179999957], [-67.30927204999995, -17.295221599999934], [-67.30827682999995, -17.29840138999998], [-67.30726862999995, -17.301612279999972], [-67.30624229999995, -17.304885739999975], [-67.30529434999994, -17.30791064999994], [-67.30455668999997, -17.310255819999952], [-67.30360649999994, -17.313294809999945], [-67.30282806999998, -17.31577348999997], [-67.30197221999998, -17.318512589999955], [-67.30086173999996, -17.322068729999955], [-67.30013017999994, -17.324393329999964], [-67.29918395999994, -17.327416269999958], [-67.29819907999996, -17.330548309999926], [-67.29732192999995, -17.333350649999943], [-67.29646993999995, -17.336069959999975], [-67.29535038999995, -17.339639379999937], [-67.29455874999996, -17.342161209999972], [-67.29319645999993, -17.346514579999962], [-67.29208306999993, -17.35006637999993], [-67.29129067999997, -17.352590619999944], [-67.29012878999998, -17.356292619999977], [-67.28935195999998, -17.35876380999997], [-67.28852733999997, -17.361383659999944], [-67.28772711999994, -17.363928919999978], [-67.28692113999995, -17.36649374999996], [-67.28603711999995, -17.36929828999996], [-67.28504270999997, -17.372465059999968], [-67.28422542999994, -17.375064349999946], [-67.28325821999994, -17.37814086999998], [-67.28248697999999, -17.380590389999952], [-67.28178812999994, -17.38282425999995], [-67.28086102999998, -17.385771139999974], [-67.27994555999999, -17.38869435999993], [-67.27923932999994, -17.390939639999942], [-67.27785802999995, -17.395327289999955], [-67.27726606999994, -17.397221369999954], [-67.27687240999995, -17.398458609999977], [-67.27655020999998, -17.399482089999935], [-67.27579756999995, -17.40160433999995], [-67.27472616999995, -17.404940969999927], [-67.27363505999995, -17.408217149999928], [-67.27275713999995, -17.41106334999995], [-67.27157430999995, -17.41474624999995], [-67.27065188999995, -17.417612669999983], [-67.26953998999994, -17.42109120999993], [-67.26866575999998, -17.423812029999965], [-67.26810123999996, -17.42556394999997], [-67.26700622999994, -17.428971859999933], [-67.26677250999995, -17.43008876999994], [-67.26611700999996, -17.432161229999963], [-67.26507461999995, -17.435468839999942], [-67.26438992999994, -17.43763827999993], [-67.26356931999999, -17.440243279999947], [-67.26267725999998, -17.44307526999995], [-67.26122570999996, -17.445657809999943], [-67.25965593999996, -17.44846408999996], [-67.25785049999996, -17.451678879999974], [-67.25631795999993, -17.454409919999932], [-67.25448282999997, -17.45767939999996], [-67.25316665999998, -17.460019589999945], [-67.25190568999994, -17.46226790999998], [-67.25051510999998, -17.464744069999938], [-67.24914002999998, -17.466870539999945], [-67.24777110999997, -17.46899389999993], [-67.24641757999996, -17.471079059999965], [-67.24449373999994, -17.474054129999956], [-67.24363964999998, -17.47537013999994], [-67.24263245999998, -17.477375049999978], [-67.24096299999997, -17.480689439999935], [-67.24016806999998, -17.482277589999967], [-67.23828381999994, -17.486020459999963], [-67.23712718999997, -17.48832029999994], [-67.23570748999998, -17.491146409999942], [-67.23439746999998, -17.493751309999936], [-67.23310266999994, -17.496329069999945], [-67.23183288999996, -17.498854449999953], [-67.23061315999996, -17.50128013999995], [-67.22950282999994, -17.503494899999964], [-67.22808939999999, -17.506306639999934], [-67.22648127999997, -17.50951458999998], [-67.22486468999995, -17.512740419999943], [-67.22321067999997, -17.51602934999994], [-67.22184200999993, -17.51876128999993], [-67.22041904999998, -17.52159864999993], [-67.21929189999997, -17.523830439999927], [-67.21802415999997, -17.526328749999948], [-67.21674725999998, -17.528876109999942], [-67.21533145999996, -17.531679449999956], [-67.21373263999993, -17.53485256999994], [-67.21246565999996, -17.53736828999996], [-67.21102292999996, -17.540228879999972], [-67.20901927999995, -17.54420493999993], [-67.20760112999994, -17.547014529999956], [-67.20629658999997, -17.549605949999943], [-67.20525452999993, -17.55167050999995], [-67.20365142999998, -17.554843639999945], [-67.20215454999993, -17.557805419999966], [-67.20048511999994, -17.561112269999967], [-67.19899110999995, -17.564066099999934], [-67.19755324999994, -17.56690840999994], [-67.19594737999995, -17.570088709999936], [-67.19454463999995, -17.57283143999996], [-67.19363081999995, -17.57490962999998], [-67.19262406999997, -17.577195449999977], [-67.19084245999994, -17.58124313999997], [-67.18973758999994, -17.583732879999957], [-67.18841303999994, -17.58673620999997], [-67.18693211999994, -17.59017248999993], [-67.18563266999996, -17.593089389999932], [-67.18438708999997, -17.595897089999937], [-67.18354407999993, -17.59779433999995], [-67.18210817999994, -17.601026029999957], [-67.18106714999993, -17.603361639999946], [-67.17943694999997, -17.607033929999943], [-67.17819127999996, -17.609839659999977], [-67.17684993999995, -17.612858339999946], [-67.17553325999995, -17.61581682999997], [-67.17414716999997, -17.618939719999958], [-67.17295813999993, -17.62161586999997], [-67.17170598999996, -17.624436069999945], [-67.17029629999996, -17.627610949999962], [-67.16891649999997, -17.630710799999974], [-67.16759873999996, -17.633675959999948], [-67.16625103999996, -17.63670611999993], [-67.16493864999995, -17.639659079999944], [-67.16354614999995, -17.642789239999956], [-67.16216894999997, -17.64588903999993], [-67.16079773999996, -17.648974609999982], [-67.15943460999995, -17.65204474999996], [-67.15810042999993, -17.65504063999998], [-67.15673762999995, -17.65811236999997], [-67.15539373999997, -17.661137199999928], [-67.15404937999995, -17.66415995999995], [-67.15297621999997, -17.666826749999927], [-67.15171862999995, -17.669794269999954], [-67.15017699999999, -17.672868429999937], [-67.14879329999997, -17.675976339999977], [-67.14743632999995, -17.67901962999997], [-67.14610581999995, -17.68201703999995], [-67.14474849999993, -17.685067249999975], [-67.14344710999995, -17.68798979999997], [-67.14212191999997, -17.690966119999928], [-67.14068949999995, -17.694176789999972], [-67.13941195999996, -17.697045969999976], [-67.13806274999996, -17.70008674999997], [-67.13662594999994, -17.703316789999974], [-67.13524065999997, -17.706431989999942], [-67.13394345999995, -17.709346509999932], [-67.13257457999998, -17.71242314999995], [-67.13130518999998, -17.715277519999972], [-67.12993941999997, -17.71834365999996], [-67.12856724999995, -17.721428609999975], [-67.12725989999996, -17.724370749999935], [-67.12582000999998, -17.727607279999972], [-67.12448733999997, -17.730610249999927], [-67.12315023999997, -17.733620319999943], [-67.12185398999998, -17.736546509999982], [-67.12047799999993, -17.739637779999953], [-67.11910606999999, -17.74272301999997], [-67.11773267999996, -17.74581078999995], [-67.11637784999994, -17.748859429999982], [-67.11501756999996, -17.75191841999998], [-67.11366406999997, -17.75496026999997], [-67.11230198999993, -17.758033239999975], [-67.11092206999996, -17.76112913999998], [-67.10953639999997, -17.76423854999996], [-67.10817184999996, -17.76730378999997], [-67.10681439999996, -17.770353799999953], [-67.10545404999993, -17.773405559999958], [-67.10400595999994, -17.776647069999967], [-67.10262880999994, -17.77973075999995], [-67.10128076999996, -17.782752629999948], [-67.09997052999995, -17.785688139999934], [-67.09860756999996, -17.78874775999998], [-67.09723331999999, -17.791831359999946], [-67.09585925999994, -17.79490667999994], [-67.09450169999997, -17.797949849999952], [-67.09315788999999, -17.80097006999995], [-67.09179596999996, -17.804027779999956], [-67.09042376999997, -17.807106159999933], [-67.08904079999996, -17.81020953999996], [-67.08765596999996, -17.81332047999996], [-67.08633820999995, -17.81627408999998], [-67.08499406999994, -17.819293269999946], [-67.08369169999997, -17.822211769999967], [-67.08232825999994, -17.825263759999928], [-67.08095247999995, -17.82835081999997], [-67.07962314999997, -17.831330729999934], [-67.07830066999998, -17.83429634999993], [-67.07691640999997, -17.83740309999996], [-67.07556989999995, -17.84041739999998], [-67.07418081999998, -17.843527379999955], [-67.07148447999998, -17.849564509999936], [-67.07012564999997, -17.852601749999963], [-67.06877581999998, -17.85561825999997], [-67.06756160999998, -17.858326699999964], [-67.06659535999995, -17.86048648999997], [-67.06561269999997, -17.86267959999998], [-67.06426033999998, -17.865704489999928], [-67.06296447999995, -17.86860730999996], [-67.06167737999994, -17.871489029999964], [-67.06034738999995, -17.874463529999957], [-67.05905778999994, -17.87735656999996], [-67.05773398999997, -17.880312689999982], [-67.05650985999995, -17.883057039999983], [-67.05522009999999, -17.88594183999993], [-67.05413603999995, -17.88836602999993], [-67.05272583999994, -17.891522219999956], [-67.05143271999998, -17.89442153999994], [-67.05007639999997, -17.89745464999993], [-67.04896972999995, -17.899935169999935], [-67.04762471999999, -17.90295377999996], [-67.04632627999996, -17.905868409999982], [-67.04502338999998, -17.908780709999974], [-67.04373219999997, -17.911676729999954], [-67.04373977999995, -17.914971609999952], [-67.04374492999995, -17.91825984999997], [-67.04374969999998, -17.921575489999952], [-67.04375360999995, -17.92489058999996], [-67.04375996999994, -17.928179539999974], [-67.04376294999997, -17.93150174999994], [-67.04376979999995, -17.934792219999963], [-67.04376993999995, -17.93794159999993], [-67.04377632999996, -17.940187739999942], [-67.04377765999993, -17.942434859999935], [-67.04377945999994, -17.945757999999955], [-67.04378373999998, -17.948971709999967], [-67.04378841999994, -17.95222542999994], [-67.04379309999996, -17.955483519999973], [-67.04380119999996, -17.958705779999946], [-67.04380163999997, -17.961817769999982], [-67.04380261999995, -17.965179709999973], [-67.04379572999994, -17.968698409999945], [-67.04537999999997, -17.969269999999938]], "type": "LineString"}, "id": "130", "properties": {"AREA": "ORURO", "C0": 1e-06, "C1": 1e-06, "Codigo": "HUY-VIN069", "INTERR_1": "B222", "INTERR_2": "B251, B256", "In_": 552.0, "Long_": 106.19, "NODO_1": "HUY06901", "NODO_2": "VIN06901", "N_CIRCU": 1.0, "PROPIETARI": "COBEE", "Pn_": 63.0, "Qvacio": 1.41715, "R0": 37.166649, "R1": 15.514973, "R11": 32.5876, "SOBCAR15": 72.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 66.0, "TIPO": "Conductor ibis (397) T1", "TRAMO": "LT1 Huay\u00f1acota - Vinto en 69 kV", "Un_": 69.0, "X0": 141.779302, "X1": 43.204374, "X11": 90.7464, "Zc": 380.98185}, "type": "Feature"}, {"bbox": [-66.84452737999999, -18.46741267999994, -66.59507607999996, -18.429729779999946], "geometry": {"coordinates": [[-66.59507607999996, -18.430146139999977], [-66.59575576999998, -18.43065134999995], [-66.59652015999995, -18.43131699999998], [-66.59763733999995, -18.43172902999993], [-66.59928251999997, -18.43115266999996], [-66.60012775999996, -18.430865129999972], [-66.60094889999993, -18.430581109999935], [-66.60171787999997, -18.43030405999997], [-66.60397550999994, -18.430571549999968], [-66.60507737999995, -18.43069825999993], [-66.60655743999996, -18.43085265999997], [-66.60870962999996, -18.431089459999953], [-66.60969731999995, -18.431198119999976], [-66.61090529999996, -18.431329949999963], [-66.61213901999997, -18.432352979999962], [-66.61273329999995, -18.432542069999954], [-66.61381458999995, -18.43285581999993], [-66.61479235999997, -18.433124289999967], [-66.61679885999996, -18.433887439999978], [-66.61924613999997, -18.43478897999995], [-66.62254931999996, -18.436013309999964], [-66.62501069999996, -18.436913989999937], [-66.62700811999997, -18.43768935999998], [-66.62861738999999, -18.438287789999947], [-66.62948915999993, -18.438621299999966], [-66.63058378999995, -18.43913681999993], [-66.63243323999995, -18.439202929999965], [-66.63375739999998, -18.439231399999983], [-66.63587995999995, -18.439284149999935], [-66.63645291999995, -18.439315189999945], [-66.63753509999998, -18.439354959999946], [-66.63849293999994, -18.439362109999934], [-66.63940357999996, -18.439234839999926], [-66.63994289999994, -18.439162689999932], [-66.64184580999995, -18.43953285999993], [-66.64589322999996, -18.438361929999928], [-66.66439167999994, -18.435736429999963], [-66.69763117999997, -18.429729779999946], [-66.73801616999998, -18.432925069999953], [-66.74752772999994, -18.434320799999966], [-66.75874271999999, -18.43573619999995], [-66.76222167999998, -18.43675276999994], [-66.76665454999994, -18.438656659999936], [-66.77943383999997, -18.443584899999962], [-66.79248046999999, -18.447998049999967], [-66.81268309999996, -18.45550536999997], [-66.84210204999994, -18.466308589999983], [-66.84425556999997, -18.46729155999998], [-66.84441544999999, -18.46736507999998], [-66.84452737999999, -18.46741267999994]], "type": "LineString"}, "id": "131", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CSG-BLV069", "INTERR_1": "B243", "INTERR_2": null, "In_": 167.3, "Long_": 27.9, "NODO_1": "CSG06901", "NODO_2": "BLV06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 19.0, "Qvacio": 0.324198, "R0": 19.936739, "R1": 13.45587, "R11": 28.2627, "SOBCAR15": 27.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 20.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Cuadro Siglo - Bolivar en 69 kV", "Un_": 69.0, "X0": 35.956267, "X1": 13.321711, "X11": 27.98091, "Zc": 442.307101}, "type": "Feature"}, {"bbox": [-66.95210967999998, -19.23496769999997, -66.80987548999997, -18.524359319999974], "geometry": {"coordinates": [[-66.88825231999994, -18.524359319999974], [-66.88818358999998, -18.52447509999996], [-66.88879393999997, -18.526306149999982], [-66.88421630999994, -18.534179689999974], [-66.88470458999996, -18.54650878999996], [-66.88470458999996, -18.56457518999997], [-66.88549804999997, -18.677001949999976], [-66.88610839999996, -18.678283689999944], [-66.86999511999994, -18.746887209999954], [-66.87017821999996, -18.747497559999942], [-66.85388183999999, -18.792297359999964], [-66.82879638999998, -18.90539550999995], [-66.80987548999997, -18.94342040999993], [-66.82568358999998, -19.10681151999995], [-66.94720458999996, -19.228820799999937], [-66.95190429999997, -19.234497069999975], [-66.95210967999998, -19.23496769999997]], "type": "LineString"}, "id": "132", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "AVI-QLC069", "INTERR_1": null, "INTERR_2": null, "In_": 225.9, "Long_": 85.0, "NODO_1": "AVI06901", "NODO_2": "QLC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 25.7, "Qvacio": 0.57047, "R0": 66.7096, "R1": 46.869, "R11": 98.4436, "SOBCAR15": 27.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 27.0, "TIPO": "Conductor Raven (1/0) H1", "TRAMO": "LT01 Avicaya - Quillacas en 69kV", "Un_": 69.0, "X0": 130.6166, "X1": 40.2228, "X11": 84.484, "Zc": 579.387173}, "type": "Feature"}, {"bbox": [-67.31725162999999, -16.893622489999927, -67.30405714999995, -16.847910449999972], "geometry": {"coordinates": [[-67.31725162999999, -16.847910449999972], [-67.31500814999998, -16.851011479999954], [-67.31261173999997, -16.854644749999977], [-67.31052453999996, -16.85850992999997], [-67.30936497999994, -16.86353466999998], [-67.30720047999995, -16.868559409999932], [-67.30455091999994, -16.87334919999995], [-67.30405714999995, -16.877369259999966], [-67.30410832999996, -16.88170102999993], [-67.30588631999996, -16.886339249999935], [-67.30812812999994, -16.888967579999928], [-67.31122026999998, -16.89159589999997], [-67.31484528999994, -16.893622489999927]], "type": "LineString"}, "id": "133", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "ANG-CHO069", "INTERR_1": null, "INTERR_2": null, "In_": 335.0, "Long_": 5.8, "NODO_1": "ANG06901", "NODO_2": "CHO06901", "N_CIRCU": 1.0, "PROPIETARI": "COBEE", "Pn_": 38.0, "Qvacio": 0.07599, "R0": 2.456676, "R1": 1.5997, "R11": 3.36, "SOBCAR15": 43.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 40.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Angostura - Choquetanga   en 69 kV", "Un_": 69.0, "X0": 8.403165, "X1": 2.751858, "X11": 5.78, "Zc": 415.198099}, "type": "Feature"}, {"bbox": [-67.32528953999997, -16.847910449999972, -67.31725162999999, -16.815436379999937], "geometry": {"coordinates": [[-67.32514346999994, -16.815436379999937], [-67.32490301999997, -16.816688649999946], [-67.32528953999997, -16.81885314999994], [-67.32389806999998, -16.82333675999996], [-67.32320233999997, -16.825965089999954], [-67.32150165999997, -16.829907569999932], [-67.31972367999998, -16.833850059999975], [-67.31895063999997, -16.83763793999998], [-67.31871872999994, -16.840575479999927], [-67.31856411999996, -16.844440659999975], [-67.31725162999999, -16.847910449999972]], "type": "LineString"}, "id": "134", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CRB-CHO069", "INTERR_1": "B211", "INTERR_2": null, "In_": 335.0, "Long_": 3.65, "NODO_1": "CRB06901", "NODO_2": "CHO06901", "N_CIRCU": 1.0, "PROPIETARI": "COBEE", "Pn_": 38.0, "Qvacio": 0.046, "R0": 1.547325, "R1": 1.009332, "R11": 2.12, "SOBCAR15": 43.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 40.0, "TIPO": "Conductor Penguin (4/0) h1", "TRAMO": "LT1 Carabuco - Choquetanga en 69 kV", "Un_": 69.0, "X0": 5.246622, "X1": 1.76157, "X11": 3.7, "Zc": 426.992372}, "type": "Feature"}, {"bbox": [-66.93200447999993, -18.291076699999962, -66.82952238999997, -18.20240057999996], "geometry": {"coordinates": [[-66.93200447999993, -18.20240057999996], [-66.92962645999995, -18.20629882999998], [-66.92498778999993, -18.21508788999995], [-66.92150878999996, -18.221679689999974], [-66.91888427999999, -18.22540282999995], [-66.91748046999999, -18.22692870999998], [-66.90698241999996, -18.234374999999943], [-66.90612792999997, -18.23498534999993], [-66.89147948999994, -18.249023439999974], [-66.88592528999993, -18.25421142999994], [-66.88117779999993, -18.265205369999933], [-66.87964281999996, -18.267031139999972], [-66.87435543999999, -18.27185038999994], [-66.87170409999999, -18.27368163999995], [-66.85919083999994, -18.277101109999933], [-66.85536772999995, -18.28119541999996], [-66.84394611999994, -18.28953089999993], [-66.83845182999994, -18.291076699999962], [-66.83711326999997, -18.290736369999934], [-66.83504451999994, -18.289800599999978], [-66.83283374999996, -18.288881269999933], [-66.83164253999996, -18.28746585999994], [-66.82952238999997, -18.285221459999946]], "type": "LineString"}, "id": "135", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "HUN-PAI069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 15.29, "NODO_1": "HUN06901", "NODO_2": "PAI06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.2, "R0": 8.703453, "R1": 4.22579, "R11": 8.87585, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Huanuni - Pairumani en 69 kV", "Un_": 69.0, "X0": 20.954239, "X1": 7.228612, "X11": 15.18297, "Zc": 414.830401}, "type": "Feature"}, {"bbox": [-66.82952238999997, -18.370798769999965, -66.74095588999995, -18.285221459999946], "geometry": {"coordinates": [[-66.82952238999997, -18.285221459999946], [-66.82799785999998, -18.28655164999998], [-66.82773491999995, -18.28676385999995], [-66.82709054999998, -18.28687395999998], [-66.82282688999999, -18.28954127999998], [-66.81306711999997, -18.29569159999994], [-66.80749511999994, -18.29919433999993], [-66.80016388999996, -18.303809559999934], [-66.78896417999994, -18.310939279999957], [-66.78577777999993, -18.31292893999995], [-66.77434083999998, -18.330921279999927], [-66.77054149999998, -18.336818259999973], [-66.76330565999996, -18.348205569999948], [-66.75731216999998, -18.35764206999994], [-66.75625532999999, -18.358903209999937], [-66.75268554999997, -18.36169433999993], [-66.74095588999995, -18.370798769999965]], "type": "LineString"}, "id": "136", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "HUN-BOM069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 12.44, "NODO_1": "HUN06901", "NODO_2": "BOM06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.162719, "R0": 7.081161, "R1": 3.438118, "R11": 7.22142, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Huanuni - Bombo en 69 kV", "Un_": 69.0, "X0": 17.048446, "X1": 5.881225, "X11": 12.35292, "Zc": 414.827337}, "type": "Feature"}, {"bbox": [-67.05896688999997, -17.993366279999975, -67.05852246999996, -17.977042279999978], "geometry": {"coordinates": [[-67.05852758999998, -17.993366279999975], [-67.05852246999996, -17.97946787999996], [-67.05870521999998, -17.97803258999994], [-67.05884988999998, -17.97739298999994], [-67.05896688999997, -17.977042279999978]], "type": "LineString"}, "id": "137", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "EST-TET069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 1.8, "NODO_1": "EST06901", "NODO_2": "TET06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.02354, "R0": 1.024605, "R1": 0.497477, "R11": 1.0449, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Este - Tap Este en 69 kV", "Un_": 69.0, "X0": 2.466817, "X1": 0.850981, "X11": 1.7874, "Zc": 414.828763}, "type": "Feature"}, {"bbox": [-67.10953993999993, -17.993366279999975, -67.05852758999998, -17.983602749999932], "geometry": {"coordinates": [[-67.05852758999998, -17.993366279999975], [-67.08405531999995, -17.989179779999972], [-67.09323675999997, -17.98699363999998], [-67.10953993999993, -17.983602749999932]], "type": "LineString"}, "id": "138", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "SUD-TET069", "INTERR_1": "B231", "INTERR_2": null, "In_": 452.0, "Long_": 5.33, "NODO_1": "SUD06901", "NODO_2": "TET06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 51.0, "Qvacio": 0.07338, "R0": 1.87186, "R1": 0.773391, "R11": 1.62443, "SOBCAR15": 68.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 54.0, "TIPO": "Conductor Ibis (397) H1", "TRAMO": "LT1 Sud - Tap Este en 69 kV", "Un_": 69.0, "X0": 7.112663, "X1": 2.170567, "X11": 4.55906, "Zc": 375.269634}, "type": "Feature"}, {"bbox": [-67.10953993999993, -17.986831679999966, -67.08468516999994, -17.95266424999994], "geometry": {"coordinates": [[-67.10953993999993, -17.983602749999932], [-67.10943741999995, -17.983486649999975], [-67.10147775999997, -17.985159159999967], [-67.09572278999997, -17.986398349999945], [-67.09354850999995, -17.986831679999966], [-67.09336605999994, -17.986177879999957], [-67.09298593999995, -17.982916469999964], [-67.09258301999995, -17.979533429999947], [-67.09241576999995, -17.97831704999993], [-67.09161751999994, -17.972235179999927], [-67.09156429999996, -17.971421719999967], [-67.09172394999996, -17.96629773999996], [-67.09174675999998, -17.965978439999958], [-67.09202804999995, -17.959926979999977], [-67.08752745999993, -17.955510009999955], [-67.08468516999994, -17.95266424999994]], "type": "LineString"}, "id": "139", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "SUD-TNO069", "INTERR_1": "B230", "INTERR_2": null, "In_": 276.0, "Long_": 4.02, "NODO_1": "SUD06901", "NODO_2": "TNO06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.05258, "R0": 2.288285, "R1": 1.111032, "R11": 2.33361, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Sud - Tap Norte en 69 kV", "Un_": 69.0, "X0": 5.509225, "X1": 1.900525, "X11": 3.99186, "Zc": 414.828178}, "type": "Feature"}, {"bbox": [-67.10953993999993, -18.144365669999956, -66.98101909999997, -17.983602749999932], "geometry": {"coordinates": [[-67.10953993999993, -17.983602749999932], [-67.10945882999994, -17.98374026999994], [-67.10232042999996, -17.985239329999956], [-67.09548183999993, -17.98662417999998], [-67.09284776999993, -17.987209529999973], [-67.08844336999994, -17.98831597999998], [-67.08411988999995, -17.989450989999966], [-67.07861327999996, -17.993408199999976], [-67.07788085999994, -17.994079589999956], [-67.07105255999994, -18.005132599999968], [-67.06372069999998, -18.017089839999983], [-67.06015345999998, -18.02272757999998], [-67.05198877999999, -18.035616449999964], [-67.04570836999994, -18.045811309999976], [-67.03642477999995, -18.061451259999956], [-67.02723129999998, -18.077124639999965], [-67.01799328999994, -18.09275723999997], [-67.00917634999996, -18.10772155999996], [-67.00098587999997, -18.121624099999963], [-67.00018309999996, -18.122985839999956], [-66.99294700999997, -18.13101710999996], [-66.98502174999999, -18.139798429999928], [-66.98101909999997, -18.144365669999956]], "type": "LineString"}, "id": "140", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "MCH-SUD069", "INTERR_1": null, "INTERR_2": "B232", "In_": 276.0, "Long_": 23.01, "NODO_1": "MCH06901", "NODO_2": "SUD06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.30098, "R0": 13.097871, "R1": 6.359413, "R11": 13.35731, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Machacamarca - Sud en 69 kV", "Un_": 69.0, "X0": 31.534143, "X1": 10.878376, "X11": 22.84893, "Zc": 414.831299}, "type": "Feature"}, {"bbox": [-67.33497376999998, -17.172641449999958, -67.28457734999995, -17.032833039999957], "geometry": {"coordinates": [[-67.28457734999995, -17.032833039999957], [-67.28461054999997, -17.033139839999933], [-67.28520927999995, -17.035210639999946], [-67.28553340999997, -17.035530259999973], [-67.28702347999996, -17.03756053999996], [-67.28728279999996, -17.037993229999927], [-67.28783007999994, -17.038980709999976], [-67.28898411999995, -17.040283469999963], [-67.29063783999999, -17.042621289999943], [-67.29342180999998, -17.046702059999973], [-67.29446282999999, -17.050705499999935], [-67.29527183999994, -17.053899929999943], [-67.29542650999997, -17.05459591999994], [-67.29564660999995, -17.057284709999976], [-67.29596783999995, -17.06187706999998], [-67.29633069999994, -17.066594359999954], [-67.29699099999993, -17.071234299999958], [-67.29758586999998, -17.075273439999933], [-67.29923958999996, -17.07856303999995], [-67.30324898999999, -17.08166228999994], [-67.30744873999998, -17.084945949999963], [-67.31238016999998, -17.08875902999995], [-67.31340333999998, -17.08957399999997], [-67.31398629999995, -17.089859539999964], [-67.31480126999998, -17.091186079999943], [-67.31524741999993, -17.09126341999996], [-67.31741272999994, -17.095320399999935], [-67.31892962999996, -17.098015139999973], [-67.31949475999994, -17.09896096999995], [-67.31997064999996, -17.102595599999972], [-67.32044653999998, -17.10601607999996], [-67.32095217999995, -17.10985889999995], [-67.32097001999995, -17.11011469999994], [-67.32154703999998, -17.114332289999936], [-67.32200508999995, -17.11774681999998], [-67.32254046999998, -17.121732419999944], [-67.32261153999997, -17.122789799999964], [-67.32343482999994, -17.128924049999966], [-67.32418673999996, -17.134758489999967], [-67.32586187999993, -17.141325799999947], [-67.32780351999997, -17.14926368999994], [-67.32936444999996, -17.155469319999952], [-67.32980226999996, -17.157401439999944], [-67.33060176999999, -17.160666059999983], [-67.33188667999997, -17.16577714999994], [-67.33395204999994, -17.17171627999994], [-67.33497376999998, -17.172641449999958]], "type": "LineString"}, "id": "141", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "HUY-TAB069", "INTERR_1": "B225", "INTERR_2": null, "In_": 276.0, "Long_": 16.4, "NODO_1": "HUY06901", "NODO_2": "TAB06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.21452, "R0": 9.335293, "R1": 4.532567, "R11": 9.5202, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Huay\u00f1acota -Tablachaca en 69 kV", "Un_": 69.0, "X0": 22.475443, "X1": 7.753384, "X11": 16.2852, "Zc": 414.82588}, "type": "Feature"}, {"bbox": [-67.34063374999994, -17.399224559999936, -67.27678713999995, -17.172641449999958], "geometry": {"coordinates": [[-67.33497376999998, -17.172641449999958], [-67.33981211999998, -17.19241115999995], [-67.34063374999994, -17.19655358999995], [-67.33337593999994, -17.219525249999947], [-67.32646047999998, -17.241812209999978], [-67.31766208999994, -17.26967946999997], [-67.30903487999996, -17.297409779999953], [-67.30232482999998, -17.318566989999965], [-67.29807969999996, -17.33208979999995], [-67.29383455999994, -17.345818019999967], [-67.28691909999998, -17.367694159999928], [-67.28120185999995, -17.38590715999993], [-67.27712789999998, -17.399224559999936], [-67.27678713999995, -17.399078489999965]], "type": "LineString"}, "id": "142", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "TAB-TCO069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 30.8, "NODO_1": "TAB06901", "NODO_2": "TCO06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.40286, "R0": 17.532135, "R1": 8.512382, "R11": 17.8794, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Tablachaca - Tap Colquiri  en 69 kV", "Un_": 69.0, "X0": 42.209979, "X1": 14.561233, "X11": 30.5844, "Zc": 414.825692}, "type": "Feature"}, {"bbox": [-65.28584999999998, -19.052917649999927, -65.21892306999996, -18.993516669999963], "geometry": {"coordinates": [[-65.21893221999994, -19.000726209999982], [-65.21892306999996, -19.000493309999968], [-65.21896666999999, -19.000066669999967], [-65.22266666999997, -18.997033329999965], [-65.22404999999998, -18.99651666999995], [-65.22631666999996, -18.994899999999973], [-65.22801666999999, -18.993683329999953], [-65.23194999999998, -18.993616669999938], [-65.23701666999995, -18.993516669999963], [-65.24071666999998, -18.994766669999933], [-65.24504999999994, -18.997699999999952], [-65.25286666999995, -19.003033329999937], [-65.25399999999996, -19.003799999999956], [-65.25476666999998, -19.00431666999998], [-65.25518332999997, -19.004599999999982], [-65.25769999999994, -19.00661666999997], [-65.26271666999997, -19.010716669999965], [-65.26329999999996, -19.011166669999966], [-65.26398332999997, -19.01158332999995], [-65.26496666999998, -19.012133329999926], [-65.26479999999998, -19.012883329999966], [-65.26566666999997, -19.01328332999998], [-65.26629999999994, -19.01358332999996], [-65.26743332999996, -19.01408332999995], [-65.26984999999996, -19.01454999999993], [-65.26964999999996, -19.016233329999977], [-65.27018332999995, -19.016233329999977], [-65.27103332999997, -19.016249999999957], [-65.27193332999997, -19.016583329999946], [-65.27248332999994, -19.017066669999963], [-65.27338332999994, -19.018249999999966], [-65.27473332999995, -19.01839999999993], [-65.27636666999996, -19.018783329999962], [-65.27728332999993, -19.01899999999995], [-65.27813332999995, -19.019199999999955], [-65.27923332999995, -19.01944999999995], [-65.28101666999999, -19.019849999999963], [-65.28081666999998, -19.02039999999994], [-65.28073332999998, -19.02118332999993], [-65.28101666999999, -19.023066669999935], [-65.28211666999994, -19.023433329999932], [-65.28303332999997, -19.023716669999942], [-65.28333332999995, -19.02386666999996], [-65.28354999999993, -19.02401666999998], [-65.28389999999996, -19.024266669999975], [-65.28433332999998, -19.024599999999964], [-65.28471666999997, -19.024899999999946], [-65.28531666999999, -19.02543332999994], [-65.28584999999998, -19.02593332999993], [-65.28576666999999, -19.02761666999993], [-65.28543332999993, -19.034599999999955], [-65.28524999999996, -19.038116669999965], [-65.28491666999997, -19.04144999999994], [-65.28464999999994, -19.043983329999946], [-65.28399999999993, -19.05023332999997], [-65.28270939999999, -19.052917649999927]], "type": "LineString"}, "id": "144", "properties": {"AREA": "SUCRE", "C0": 0.0, "C1": 0.0, "Codigo": "ARJ-SUC069", "INTERR_1": "B531, B532", "INTERR_2": "B541", "In_": 370.0, "Long_": 12.01, "NODO_1": "ARJ06901", "NODO_2": "SUC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 42.0, "Qvacio": 0.1768, "R0": 4.669113, "R1": 1.894878, "R11": 3.98, "SOBCAR15": 44.21, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 44.21, "TIPO": "Conductor Ibis (397) H+T", "TRAMO": "LT1 Aranjuez - Sucre en 69 kV", "Un_": 69.0, "X0": 18.984964, "X1": 4.499145, "X11": 9.45, "Zc": 348.07503}, "type": "Feature"}, {"bbox": [-66.23092820999995, -20.943919999999935, -66.22441999999995, -20.93208168999996], "geometry": {"coordinates": [[-66.23092820999995, -20.93208168999996], [-66.23088702999996, -20.934778749999964], [-66.23088702999996, -20.936655619999954], [-66.22771421999994, -20.940230629999974], [-66.22607567999995, -20.942047919999936], [-66.22441999999995, -20.943919999999935]], "type": "LineString"}, "id": "145", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "ATO-TEL069", "INTERR_1": "B484", "INTERR_2": "B494", "In_": 209.0, "Long_": 1.57, "NODO_1": "ATO06901", "NODO_2": "TEL06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 24.0, "Qvacio": 0.02103, "R0": 0.583038, "R1": 0.229468, "R11": 0.481975, "SOBCAR15": 30.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 25.0, "TIPO": "Conductor Ibis (397)  H1", "TRAMO": "LT1 Atocha - Telamayu  en 69 kV", "Un_": 69.0, "X0": 2.197584, "X1": 0.627877, "X11": 1.318793, "Zc": 377.024752}, "type": "Feature"}, {"bbox": [-65.80078708999997, -19.631803609999963, -65.74420294999999, -19.607978059999937], "geometry": {"coordinates": [[-65.74420294999999, -19.631803609999963], [-65.74460599999998, -19.63138140999996], [-65.74734480999996, -19.630895459999977], [-65.74987896999994, -19.630410179999956], [-65.75060973999996, -19.63046732999993], [-65.75495751999995, -19.628548439999975], [-65.75626495999995, -19.628579189999982], [-65.76012317999994, -19.628663079999967], [-65.76342980999993, -19.627597839999964], [-65.76457328999999, -19.626755119999928], [-65.76581345999995, -19.625803089999977], [-65.76794319999993, -19.624225829999943], [-65.76981596999997, -19.622830189999945], [-65.77260156999995, -19.62077746999995], [-65.77362371999993, -19.62032653999995], [-65.77553473999996, -19.619472429999973], [-65.77639294999994, -19.61909018999995], [-65.78230075999994, -19.61647707999998], [-65.78306745999998, -19.61613257999994], [-65.78482958999996, -19.615347329999963], [-65.78782717999997, -19.61402530999993], [-65.79039778999999, -19.612881889999983], [-65.79158723999996, -19.612186659999963], [-65.79417295999997, -19.610660149999944], [-65.79676604999997, -19.609140889999935], [-65.79993287999997, -19.608073779999927], [-65.80078708999997, -19.607978059999937]], "type": "LineString"}, "id": "146", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "POT-SBA069", "INTERR_1": "B446", "INTERR_2": null, "In_": 575.0, "Long_": 6.53, "NODO_1": "POT06901", "NODO_2": "SBA06901", "N_CIRCU": 1.0, "PROPIETARI": "SEPSA", "Pn_": 65.28, "Qvacio": 0.089892, "R0": 3.0538, "R1": 0.9255, "R11": 1.943919, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 68.72, "TIPO": "Conductor Ibis (397.5)", "TRAMO": "LT1 Potos\u00ed - San Bartolom\u00e9 en 69 kV", "Un_": 69.0, "X0": 10.3773, "X1": 2.5963, "X11": 5.453266, "Zc": 370.821806}, "type": "Feature"}, {"bbox": [-66.18008332999995, -21.41632335999998, -66.09788676999995, -21.16934999999995], "geometry": {"coordinates": [[-66.17503332999996, -21.16934999999995], [-66.17588332999998, -21.17554999999993], [-66.17626666999996, -21.178049999999928], [-66.17661666999999, -21.180216669999936], [-66.17671666999996, -21.18108332999998], [-66.17803332999995, -21.189949999999953], [-66.17824999999993, -21.19064999999995], [-66.17901666999995, -21.192799999999977], [-66.17973332999998, -21.19489999999996], [-66.18008332999995, -21.195916669999974], [-66.17986666999997, -21.197283329999948], [-66.17958332999996, -21.19861666999998], [-66.17741666999996, -21.20321666999996], [-66.17646666999997, -21.205183329999954], [-66.17501666999993, -21.208283329999972], [-66.17413332999996, -21.210099999999954], [-66.17321666999999, -21.212066669999956], [-66.17239999999998, -21.213799999999935], [-66.17153332999999, -21.215599999999938], [-66.17099999999994, -21.216733329999954], [-66.17013332999994, -21.218583329999944], [-66.16933332999997, -21.220249999999965], [-66.16851666999997, -21.221916669999928], [-66.16741666999997, -21.224249999999927], [-66.16651666999996, -21.22614999999996], [-66.16539999999998, -21.228533329999948], [-66.16379999999998, -21.23188332999996], [-66.16301666999993, -21.233499999999935], [-66.16221666999996, -21.235216669999943], [-66.16044999999997, -21.23894999999993], [-66.15958332999998, -21.240749999999935], [-66.15894999999995, -21.241999999999962], [-66.15878332999995, -21.242699999999957], [-66.15834999999998, -21.243633329999966], [-66.15608332999994, -21.25158332999996], [-66.15534999999994, -21.25388332999995], [-66.15488332999996, -21.255649999999946], [-66.15453332999994, -21.256899999999973], [-66.15388332999999, -21.25913332999994], [-66.15334999999993, -21.260999999999967], [-66.15303332999997, -21.26208332999994], [-66.15213332999997, -21.265066669999953], [-66.15169999999995, -21.266566669999975], [-66.15141666999995, -21.26793332999995], [-66.15051666999994, -21.271666669999945], [-66.14964999999995, -21.275566669999932], [-66.14936666999995, -21.27681666999996], [-66.14913332999998, -21.277649999999937], [-66.14801666999995, -21.28129999999993], [-66.14709999999997, -21.28436666999994], [-66.14676666999998, -21.285433329999933], [-66.14591666999996, -21.288249999999948], [-66.14543332999995, -21.289833329999965], [-66.14489999999995, -21.291699999999935], [-66.14451666999997, -21.292633329999944], [-66.14424999999994, -21.293733329999952], [-66.14331666999993, -21.29686666999993], [-66.14279999999997, -21.29858332999993], [-66.14198332999996, -21.30129999999997], [-66.14146666999994, -21.303049999999928], [-66.14084999999994, -21.30499999999995], [-66.14041666999998, -21.306466669999963], [-66.13939999999997, -21.30993332999998], [-66.13896666999995, -21.311366669999927], [-66.13843332999994, -21.313099999999963], [-66.13803332999998, -21.314466669999945], [-66.13703332999995, -21.31778332999994], [-66.13659999999999, -21.319283329999962], [-66.13628332999997, -21.320316669999954], [-66.13443332999998, -21.326333329999954], [-66.13408332999995, -21.327549999999974], [-66.13376666999994, -21.32869999999997], [-66.13323332999994, -21.330499999999972], [-66.13241666999994, -21.333066669999937], [-66.13206666999997, -21.33424999999994], [-66.13159999999993, -21.33578332999997], [-66.13104999999996, -21.33761666999993], [-66.13043332999996, -21.33963332999997], [-66.12978332999995, -21.34178332999994], [-66.12914999999998, -21.343866669999954], [-66.12871666999996, -21.345399999999927], [-66.12833332999998, -21.34654999999998], [-66.12794999999994, -21.34781666999993], [-66.12708332999995, -21.35069999999996], [-66.12656666999999, -21.352399999999932], [-66.12598332999994, -21.35439999999994], [-66.12559999999996, -21.355716669999936], [-66.12513332999998, -21.35764999999998], [-66.12471666999994, -21.359549999999956], [-66.12429999999995, -21.361399999999946], [-66.12393332999994, -21.363099999999974], [-66.12344999999993, -21.365266669999983], [-66.12168332999994, -21.368166669999937], [-66.12099999999998, -21.369366669999977], [-66.11974999999995, -21.37136666999993], [-66.11873332999994, -21.372999999999934], [-66.11801666999997, -21.374049999999954], [-66.11643332999995, -21.376633329999947], [-66.11568332999997, -21.378166669999928], [-66.11456666999999, -21.379699999999957], [-66.11324999999994, -21.38179999999994], [-66.10996666999995, -21.387099999999975], [-66.10954999999996, -21.387783329999934], [-66.10916666999998, -21.38848332999993], [-66.10644999999994, -21.39278332999993], [-66.10398332999995, -21.396683329999973], [-66.10363332999998, -21.397649999999942], [-66.10336666999996, -21.398666669999955], [-66.10238332999995, -21.401249999999948], [-66.10183332999998, -21.402633329999958], [-66.10143332999996, -21.403633329999934], [-66.10023332999998, -21.40688332999997], [-66.09988332999995, -21.40798332999998], [-66.09969999999998, -21.408516669999983], [-66.09923332999995, -21.40986666999993], [-66.09864211999997, -21.411883579999937], [-66.09788676999995, -21.41632335999998]], "type": "LineString"}, "id": "147", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "POR-CHL069", "INTERR_1": null, "INTERR_2": null, "In_": 192.0, "Long_": 29.49, "NODO_1": "POR06901", "NODO_2": "CHL06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.389259, "R0": 16.667158, "R1": 6.429115, "R11": 13.503707, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Portugalete - Chilcobija en 69 kV", "Un_": 69.0, "X0": 42.519272, "X1": 12.31184, "X11": 25.859778, "Zc": 388.049876}, "type": "Feature"}, {"bbox": [-63.23695157999998, -17.784514989999934, -63.20508829999994, -17.743122779999965], "geometry": {"coordinates": [[-63.20508829999994, -17.784514989999934], [-63.205162249999944, -17.78450577999996], [-63.20536274999995, -17.783928559999936], [-63.205535459999965, -17.783436009999946], [-63.20576947999996, -17.782612959999938], [-63.206459449999954, -17.78262443999995], [-63.20742094999997, -17.782640329999936], [-63.20821836999994, -17.782639569999958], [-63.20894155999997, -17.78265768999995], [-63.209691659999976, -17.782695399999966], [-63.21063510999994, -17.78276108999995], [-63.21124544999998, -17.78285614999993], [-63.21220649999998, -17.782880149999983], [-63.21251196999998, -17.782943899999964], [-63.21316381999998, -17.78294933999996], [-63.21390323999998, -17.782969139999977], [-63.21465783999997, -17.782983679999973], [-63.215299139999956, -17.78300005999995], [-63.21624319999995, -17.783024419999947], [-63.216734739999936, -17.78302242999996], [-63.21673277999997, -17.782408699999962], [-63.21672442999994, -17.781821279999974], [-63.21670654999997, -17.78108119999996], [-63.21668093999995, -17.78034040999995], [-63.21664862999995, -17.779368329999954], [-63.216592179999964, -17.77862910999994], [-63.216462099999944, -17.77770737999998], [-63.21620835999994, -17.77665030999998], [-63.21547174999995, -17.77619691999996], [-63.21505659999997, -17.775611569999967], [-63.21467364999995, -17.775129769999978], [-63.21424327999995, -17.774588279999932], [-63.213786339999956, -17.774083779999955], [-63.213306639999985, -17.77362684999997], [-63.21277668999994, -17.773126039999966], [-63.21223882999993, -17.77263174999996], [-63.21179241999994, -17.772239499999955], [-63.211346109999965, -17.771849859999975], [-63.21089988999995, -17.77146149999993], [-63.210454149999975, -17.771072669999967], [-63.20990674999996, -17.77056184999998], [-63.208147029999964, -17.76877647999993], [-63.20839393999995, -17.768284379999955], [-63.21211342999999, -17.766855129999954], [-63.218127839999966, -17.764865289999932], [-63.21831188999994, -17.764817379999954], [-63.21877115999996, -17.76485354999994], [-63.21980123999998, -17.764391289999935], [-63.22063690999994, -17.76396417999996], [-63.221503119999966, -17.76356020999998], [-63.22202483999996, -17.763339669999937], [-63.222864209999955, -17.763329639999938], [-63.22346496999995, -17.763025229999982], [-63.22407555999996, -17.762537579999957], [-63.22468391999996, -17.762126249999937], [-63.22516661999998, -17.761803119999968], [-63.22540994999997, -17.76094042999995], [-63.22592314999997, -17.760442569999952], [-63.22645712999997, -17.75996133999996], [-63.227516399999956, -17.75961450999995], [-63.22857675999995, -17.759242059999963], [-63.22927215999994, -17.758545649999974], [-63.22988290999996, -17.75792956999993], [-63.23038422999997, -17.757240899999942], [-63.230856579999966, -17.75658821999997], [-63.231389889999946, -17.755843239999933], [-63.231854759999976, -17.755498399999965], [-63.23273939999996, -17.755146019999927], [-63.233955769999966, -17.755163249999953], [-63.23452781999998, -17.754723939999963], [-63.23513578999996, -17.75402362999995], [-63.23555264999999, -17.753379629999927], [-63.23566030999996, -17.753005409999957], [-63.235388859999944, -17.752433069999938], [-63.235165989999985, -17.75186414999996], [-63.23502548999994, -17.75129752999993], [-63.23513159999993, -17.75037666999998], [-63.23496296999997, -17.749291119999953], [-63.23481209999994, -17.74843512999996], [-63.23467624999995, -17.747605439999973], [-63.23464230999997, -17.746457549999946], [-63.234822909999934, -17.74543953999995], [-63.23524749999996, -17.745029789999933], [-63.23590194999997, -17.744415299999957], [-63.23648512999995, -17.743963449999967], [-63.23693188999994, -17.74370978999997], [-63.23695157999998, -17.743282179999937], [-63.236843549999946, -17.743122779999965]], "type": "LineString"}, "id": "148", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "URU-FER06902", "INTERR_1": "17BL3-2", "INTERR_2": "3BL17-2", "In_": 831.0, "Long_": 9.3, "NODO_1": "URU06902", "NODO_2": "FER06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 94.05, "Qvacio": 0.153868, "R0": 2.868213, "R1": 0.555024, "R11": 1.165772, "SOBCAR15": 147.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT2 Urub\u00f3 - Feria Exposici\u00f3n II en 69 kV", "Un_": 69.0, "X0": 8.473788, "X1": 3.131496, "X11": 6.577391, "Zc": 311.279703}, "type": "Feature"}, {"bbox": [-66.18729999999994, -20.619072219999964, -66.11466999999993, -20.050787939999964], "geometry": {"coordinates": [[-66.18479466999997, -20.619072219999964], [-66.18657999999994, -20.617629979999947], [-66.18709999999999, -20.617229979999934], [-66.18727542999994, -20.61704513999996], [-66.18729999999994, -20.61688997999994], [-66.18569999999994, -20.609569979999947], [-66.18533999999994, -20.60679997999995], [-66.18501999999995, -20.602649979999967], [-66.18456999999995, -20.599989979999975], [-66.18404999999996, -20.59569997999995], [-66.18360999999999, -20.591869979999956], [-66.18287999999995, -20.585859979999952], [-66.18247999999994, -20.582039979999934], [-66.18215999999995, -20.579649979999942], [-66.18220999999994, -20.573899979999965], [-66.18216999999999, -20.56805997999993], [-66.18213999999995, -20.564559979999956], [-66.18214999999998, -20.56145997999994], [-66.18212999999997, -20.55860997999997], [-66.18209999999993, -20.55340997999997], [-66.18033999999994, -20.54967997999995], [-66.17940999999996, -20.547479979999935], [-66.17777999999998, -20.544179979999967], [-66.17646999999994, -20.541579979999938], [-66.17483999999996, -20.537989979999963], [-66.17340999999993, -20.535899979999954], [-66.16791999999998, -20.53033997999995], [-66.16482999999994, -20.52699997999997], [-66.15849999999995, -20.522259979999944], [-66.15304999999995, -20.515209979999952], [-66.15292999999997, -20.515289979999977], [-66.15120999999994, -20.513279979999936], [-66.14615999999995, -20.507879979999927], [-66.14217999999994, -20.503819979999946], [-66.13996999999995, -20.501209979999942], [-66.13598999999994, -20.497429979999936], [-66.13593999999995, -20.497399979999955], [-66.13259999999997, -20.493859979999968], [-66.12954999999994, -20.490769979999982], [-66.12193999999994, -20.482989979999957], [-66.12115999999997, -20.47684997999994], [-66.12115999999997, -20.472659979999946], [-66.12067999999994, -20.467459979999944], [-66.12031999999994, -20.46458997999997], [-66.11872999999997, -20.455009979999943], [-66.11836999999997, -20.452979979999952], [-66.11880999999994, -20.445939979999935], [-66.11889999999994, -20.44443997999997], [-66.11853999999994, -20.440039979999938], [-66.11823999999996, -20.43667997999995], [-66.11796999999996, -20.432369979999976], [-66.11749999999995, -20.427679979999937], [-66.11736999999994, -20.425759979999953], [-66.11690999999996, -20.41986997999993], [-66.11755999999997, -20.41766997999997], [-66.11837999999995, -20.413339979999932], [-66.12001999999995, -20.410429979999947], [-66.12194999999997, -20.403599979999967], [-66.12303999999995, -20.399949979999974], [-66.12515999999994, -20.39401997999994], [-66.12619999999998, -20.39026997999997], [-66.12775999999997, -20.38605997999997], [-66.12879999999996, -20.38214997999995], [-66.13082999999995, -20.376639979999936], [-66.13089999999994, -20.37458997999994], [-66.13078999999993, -20.371209979999946], [-66.13073999999995, -20.368459979999955], [-66.13070999999997, -20.362379979999957], [-66.13104999999996, -20.358849979999945], [-66.13064999999995, -20.356849979999936], [-66.13068999999996, -20.34969997999997], [-66.13060999999993, -20.34718997999994], [-66.13026999999994, -20.34378997999994], [-66.13039999999995, -20.340249979999953], [-66.13058999999998, -20.33596997999996], [-66.13052999999996, -20.332269979999978], [-66.13045999999997, -20.328489979999972], [-66.13045999999997, -20.324829979999947], [-66.13012999999995, -20.321449979999954], [-66.13049999999998, -20.316679979999947], [-66.13045999999997, -20.313119979999954], [-66.13039999999995, -20.30964997999996], [-66.13112999999998, -20.305719979999935], [-66.13216999999997, -20.300929979999978], [-66.13105999999993, -20.297759979999967], [-66.13146999999998, -20.294379979999974], [-66.13224999999994, -20.29215997999995], [-66.13346999999999, -20.288709979999965], [-66.13499999999993, -20.284679979999964], [-66.13638999999995, -20.281039979999946], [-66.13748999999996, -20.277689979999934], [-66.13869999999997, -20.274289979999935], [-66.14019999999994, -20.27033997999996], [-66.14169999999996, -20.266739979999954], [-66.14355999999998, -20.261109979999958], [-66.14362999999997, -20.261109979999958], [-66.13941999999997, -20.25307997999994], [-66.13941999999997, -20.253069979999964], [-66.13781999999998, -20.24985997999994], [-66.13633999999996, -20.246929979999948], [-66.13470999999998, -20.24362997999998], [-66.13249999999994, -20.23929997999994], [-66.12941999999998, -20.232469979999962], [-66.12887999999998, -20.231609979999973], [-66.12596999999994, -20.224509979999937], [-66.12287999999995, -20.22051997999995], [-66.12108999999998, -20.21657997999995], [-66.11963999999995, -20.21317997999995], [-66.11702999999994, -20.20863997999993], [-66.11495999999994, -20.204099979999967], [-66.11480999999998, -20.198039979999976], [-66.11493999999993, -20.193189979999943], [-66.11466999999993, -20.190729979999958], [-66.11527999999998, -20.184509979999973], [-66.11892999999998, -20.177529979999974], [-66.12122999999997, -20.173979979999956], [-66.12360999999999, -20.170569979999982], [-66.12525999999997, -20.167889979999927], [-66.12705999999997, -20.165089979999948], [-66.13045999999997, -20.15995997999994], [-66.13333999999998, -20.15547997999994], [-66.13494999999995, -20.152579979999928], [-66.13775999999996, -20.14656997999998], [-66.14011999999997, -20.142489979999937], [-66.14166999999998, -20.138749979999943], [-66.14348999999999, -20.13524997999997], [-66.14504999999997, -20.131719979999957], [-66.14659999999998, -20.12838997999995], [-66.15153999999995, -20.11915997999995], [-66.15048999999993, -20.11542997999993], [-66.14938999999998, -20.10978997999996], [-66.14891999999998, -20.10846997999994], [-66.14844999999997, -20.106459979999954], [-66.14711999999997, -20.100369979999982], [-66.14660999999995, -20.097859979999953], [-66.14526999999998, -20.093139979999933], [-66.14415999999994, -20.088229979999937], [-66.14366999999999, -20.08352997999998], [-66.14369999999997, -20.07853997999996], [-66.14352999999994, -20.073789979999958], [-66.14310999999998, -20.07050997999994], [-66.14266999999995, -20.067479979999973], [-66.14211999999998, -20.064329979999968], [-66.14101999999997, -20.06005997999995], [-66.13983999999994, -20.054169979999926], [-66.13959146999997, -20.05113874999995], [-66.13979103999998, -20.050787939999964]], "type": "LineString"}, "id": "150", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 1e-06, "Codigo": "PUN-TAZ069", "INTERR_1": "B472", "INTERR_2": null, "In_": 326.0, "Long_": 66.7, "NODO_1": "PUN06901", "NODO_2": "TAZ06901", "N_CIRCU": 1.0, "PROPIETARI": "SEPSA", "Pn_": 37.0, "Qvacio": 0.86389, "R0": 42.136864, "R1": 17.862677, "R11": 37.51875, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 39.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Punutuma - Tazna en 69 kV", "Un_": 69.0, "X0": 96.175828, "X1": 28.392923, "X11": 59.63647, "Zc": 395.570636}, "type": "Feature"}, {"bbox": [-65.80078708999997, -19.607978059999937, -65.76909596999997, -19.594724009999936], "geometry": {"coordinates": [[-65.76909596999997, -19.594724009999936], [-65.77228043999997, -19.594857729999944], [-65.77378219999997, -19.595208129999946], [-65.77588464999997, -19.596259359999976], [-65.77901666999998, -19.597083329999975], [-65.78008332999997, -19.597599999999943], [-65.78261666999998, -19.59896666999998], [-65.78353332999995, -19.599416669999982], [-65.78446666999997, -19.599833329999967], [-65.79069999999996, -19.602833329999953], [-65.79224999999997, -19.603583329999935], [-65.79324999999994, -19.604049999999972], [-65.80078708999997, -19.607978059999937]], "type": "LineString"}, "id": "151", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "POT-VEL069", "INTERR_1": "B444", "INTERR_2": "B448", "In_": 318.0, "Long_": 5.0, "NODO_1": "POT06901", "NODO_2": "VEL06901", "N_CIRCU": 1.0, "PROPIETARI": "SEPSA", "Pn_": 36.0, "Qvacio": 0.06602, "R0": 2.825892, "R1": 1.090031, "R11": 2.2895, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 38.0, "TIPO": "Conductor Partridg (266) H1", "TRAMO": "LT1 Potos\u00ed - Velarde en 69 kV", "Un_": 69.0, "X0": 7.209106, "X1": 2.087461, "X11": 4.3845, "Zc": 388.018535}, "type": "Feature"}, {"bbox": [-65.60764828999999, -19.532983299999955, -65.34858329999997, -19.40896669999995], "geometry": {"coordinates": [[-65.34858329999997, -19.40896669999995], [-65.34959999999995, -19.412783299999944], [-65.35013329999998, -19.414899999999932], [-65.35039999999998, -19.415816699999937], [-65.35171669999994, -19.416399999999953], [-65.35506669999995, -19.417949999999962], [-65.35803329999999, -19.419299999999964], [-65.35973329999996, -19.42016669999998], [-65.36163329999994, -19.420916699999964], [-65.36408329999995, -19.422033299999953], [-65.36521669999996, -19.422549999999944], [-65.36576669999994, -19.42328329999998], [-65.36783329999997, -19.42629999999997], [-65.36848329999998, -19.429033299999958], [-65.36873329999997, -19.430016699999953], [-65.36904999999996, -19.43128329999996], [-65.37169999999998, -19.435683299999937], [-65.37189999999998, -19.43698329999995], [-65.37234999999998, -19.440249999999935], [-65.37261669999998, -19.44199999999995], [-65.37296669999995, -19.44434999999993], [-65.37311669999997, -19.445683299999928], [-65.37338329999994, -19.44748329999993], [-65.37399999999997, -19.451799999999935], [-65.37436669999994, -19.452699999999936], [-65.37431669999995, -19.453116699999953], [-65.37581669999997, -19.45948329999993], [-65.37681669999995, -19.463499999999954], [-65.37696669999997, -19.464133299999958], [-65.37804999999997, -19.468816699999934], [-65.38081669999997, -19.470299999999952], [-65.38136669999994, -19.471366699999976], [-65.38199999999995, -19.472716699999978], [-65.38259999999997, -19.47398329999993], [-65.38348329999997, -19.474599999999953], [-65.38759999999996, -19.477566699999954], [-65.38961669999998, -19.47901669999993], [-65.39059999999995, -19.47969999999998], [-65.39311669999995, -19.48148329999998], [-65.39479999999998, -19.482699999999966], [-65.39916669999997, -19.48578329999998], [-65.40078329999994, -19.486933299999976], [-65.40301669999997, -19.48849999999993], [-65.40444999999994, -19.48954999999995], [-65.40664999999996, -19.491083299999957], [-65.40836669999999, -19.492316699999947], [-65.40938329999994, -19.492999999999938], [-65.41041669999998, -19.493749999999977], [-65.41149999999993, -19.494516699999963], [-65.41341669999997, -19.49516669999997], [-65.41424999999998, -19.494966699999964], [-65.41458329999995, -19.49488329999997], [-65.41501669999997, -19.494766699999957], [-65.41909999999996, -19.493633299999942], [-65.42024999999995, -19.49426669999997], [-65.42151669999998, -19.49501669999995], [-65.42288329999997, -19.49583329999996], [-65.42448329999996, -19.49679999999995], [-65.42709999999994, -19.498383299999944], [-65.42986669999993, -19.50004999999993], [-65.43114999999995, -19.500816699999973], [-65.43411669999995, -19.50258329999997], [-65.43609999999995, -19.50376669999997], [-65.43791669999996, -19.50486669999998], [-65.43976669999995, -19.506016699999975], [-65.44274999999993, -19.507799999999975], [-65.44513329999995, -19.509216699999968], [-65.44563329999994, -19.509483299999943], [-65.44966669999997, -19.513283299999955], [-65.45144999999997, -19.514966699999945], [-65.45183329999998, -19.51536669999996], [-65.45353329999995, -19.518383299999982], [-65.45391669999998, -19.519183299999952], [-65.45408329999998, -19.519249999999943], [-65.45541669999994, -19.519799999999975], [-65.46116669999998, -19.52213329999995], [-65.46343329999996, -19.52306669999996], [-65.46594999999996, -19.52366669999998], [-65.46788329999998, -19.524149999999963], [-65.46928329999997, -19.524449999999945], [-65.47193329999993, -19.52508329999995], [-65.47358329999997, -19.52546669999998], [-65.47708329999995, -19.526333299999976], [-65.48013329999998, -19.527049999999974], [-65.48153329999997, -19.52738329999994], [-65.48373329999998, -19.527949999999976], [-65.48601669999994, -19.528449999999964], [-65.48781669999994, -19.52888329999996], [-65.49163329999993, -19.529799999999966], [-65.49374999999998, -19.53028329999995], [-65.49633329999995, -19.53084999999993], [-65.49943329999996, -19.53168329999994], [-65.50163329999998, -19.53218329999993], [-65.50441669999998, -19.532833299999936], [-65.50494999999995, -19.532983299999955], [-65.50589999999994, -19.53288329999998], [-65.50981669999999, -19.532649999999933], [-65.51153329999994, -19.532516699999974], [-65.51486669999997, -19.53228329999996], [-65.51563329999993, -19.532216699999935], [-65.51736669999997, -19.532066699999973], [-65.51939999999996, -19.531933299999935], [-65.52329999999995, -19.531649999999956], [-65.52508329999995, -19.53151669999994], [-65.52709999999996, -19.53138329999996], [-65.52928329999997, -19.531199999999956], [-65.53236669999995, -19.530983299999946], [-65.53538329999998, -19.53073329999995], [-65.53791669999998, -19.530583299999932], [-65.54083329999997, -19.53033329999994], [-65.54279999999994, -19.53016669999994], [-65.54384999999996, -19.530099999999948], [-65.54581669999993, -19.52996669999993], [-65.54739999999998, -19.529866699999957], [-65.54894999999993, -19.529766699999982], [-65.55423329999996, -19.52938329999995], [-65.55631669999997, -19.52923329999993], [-65.56321669999994, -19.528733299999942], [-65.56439999999998, -19.528633299999967], [-65.56563329999994, -19.52854999999994], [-65.56971669999996, -19.528233299999954], [-65.57261669999997, -19.528016699999966], [-65.57443329999995, -19.527883299999928], [-65.57553329999996, -19.52769999999998], [-65.57874999999996, -19.527199999999937], [-65.58023329999997, -19.52699999999993], [-65.58171669999996, -19.52676669999994], [-65.58313329999999, -19.52654999999993], [-65.58778329999996, -19.52581669999995], [-65.59016669999994, -19.525483299999962], [-65.59136669999998, -19.52524999999997], [-65.59789999999998, -19.524249999999938], [-65.59858329999997, -19.524166699999967], [-65.60341669999997, -19.52339999999998], [-65.60448329999997, -19.523266699999965], [-65.60529999999994, -19.523099999999943], [-65.60764828999999, -19.522750249999945]], "type": "LineString"}, "id": "152", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "DDI-MAR069", "INTERR_1": null, "INTERR_2": null, "In_": 192.0, "Long_": 31.24, "NODO_1": "DDI06901", "NODO_2": "MAR06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.41244, "R0": 17.65617, "R1": 6.810513, "R11": 14.3048, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Don Diego - Mariaca en 69 kV", "Un_": 69.0, "X0": 45.042496, "X1": 13.042453, "X11": 27.39436, "Zc": 388.02063}, "type": "Feature"}, {"bbox": [-65.72986250999998, -22.06768582999996, -65.52630849999997, -21.449599999999975], "geometry": {"coordinates": [[-65.72211999999996, -21.449599999999975], [-65.72184491999997, -21.449762349999958], [-65.72195895999994, -21.450664889999928], [-65.72276317999996, -21.45455426999996], [-65.72299889999994, -21.455663539999932], [-65.72370605999998, -21.459067619999928], [-65.72342873999997, -21.463470039999947], [-65.72310982999994, -21.467248489999974], [-65.72409430999994, -21.471124009999983], [-65.72437161999994, -21.47217780999995], [-65.72475986999996, -21.473529739999947], [-65.72546702999995, -21.476448509999955], [-65.72616031999996, -21.479249419999974], [-65.72650696999995, -21.48071226999997], [-65.72708933999996, -21.483097199999975], [-65.72767169999997, -21.484573919999946], [-65.72868390999997, -21.48708363999998], [-65.72875323999995, -21.48803345999994], [-65.72897509999996, -21.491714849999937], [-65.72914148999996, -21.494016589999944], [-65.72922467999996, -21.496075669999982], [-65.72940493999994, -21.49794756999995], [-65.72951586999994, -21.49954907999995], [-65.72966838999997, -21.50262036999993], [-65.72979318999995, -21.50465865999996], [-65.72986250999998, -21.50606603999995], [-65.72973771999995, -21.506703869999967], [-65.72905828999995, -21.509074939999948], [-65.72708933999996, -21.51136974999997], [-65.72610485999996, -21.512506749999943], [-65.72477372999998, -21.51563350999993], [-65.72298502999996, -21.51859386999996], [-65.72236106999998, -21.51877412999994], [-65.72047530999998, -21.51907917999995], [-65.71828449999998, -21.51936342999994], [-65.71580249999994, -21.51973780999998], [-65.71329277999996, -21.51975860999994], [-65.70968764999998, -21.519841799999938], [-65.70746910999998, -21.52133238999994], [-65.70525055999997, -21.521471049999946], [-65.69913570999995, -21.52197714999994], [-65.69429650999996, -21.521817689999978], [-65.69006741999993, -21.523627189999956], [-65.68547780999995, -21.525783339999975], [-65.68335632999998, -21.526649949999978], [-65.68248277999999, -21.526982739999937], [-65.68047221999996, -21.527870149999956], [-65.67772677999994, -21.53062252999996], [-65.67528637999993, -21.533069859999955], [-65.67377499999998, -21.53465056999994], [-65.67193082999995, -21.536418469999944], [-65.66870007999995, -21.539399639999942], [-65.66713323999994, -21.54115366999997], [-65.66377768999996, -21.544543879999935], [-65.66338944999995, -21.544862799999976], [-65.66024188999995, -21.54786475999998], [-65.65935446999998, -21.551754139999957], [-65.65806494999998, -21.555546469999967], [-65.65272657999998, -21.56121067999993], [-65.65244925999997, -21.561390939999967], [-65.64791511999994, -21.565654699999982], [-65.64611254999994, -21.566618379999966], [-65.64349189999996, -21.567824709999968], [-65.64037206999996, -21.570369099999937], [-65.63912413999998, -21.571991409999953], [-65.63787620999994, -21.57398115999996], [-65.63700265999995, -21.574618989999976], [-65.63540808999994, -21.575561869999945], [-65.63375804999998, -21.576941529999942], [-65.63208026999996, -21.578161729999977], [-65.63061048999998, -21.57924326999995], [-65.62796209999993, -21.581080499999928], [-65.62701921999997, -21.58185698999995], [-65.62552170999999, -21.582855329999973], [-65.62277625999997, -21.58484508999993], [-65.62219388999995, -21.585261059999937], [-65.62089049999997, -21.58620393999996], [-65.61843623999994, -21.58808276999997], [-65.61570465999995, -21.589885339999967], [-65.61391595999999, -21.591167929999983], [-65.61251549999997, -21.592180139999982], [-65.61064360999995, -21.593538999999964], [-65.60861918999996, -21.59497411999996], [-65.60806234999995, -21.59696219999995], [-65.60745271999997, -21.59929307999994], [-65.60700012999996, -21.600968829999942], [-65.60625470999997, -21.60333552999998], [-65.60550928999999, -21.60603767999993], [-65.60437252999998, -21.60989521999994], [-65.60394390999994, -21.611497869999937], [-65.60370164999995, -21.612317839999946], [-65.59911731999995, -21.628083449999963], [-65.59861415999995, -21.629350659999943], [-65.59745875999994, -21.633674089999943], [-65.59717922999994, -21.634866769999974], [-65.59065680999998, -21.657527509999966], [-65.59020955999995, -21.658962439999982], [-65.58955731999998, -21.66142231999993], [-65.58894234999997, -21.663416319999953], [-65.58864417999996, -21.664683529999934], [-65.58786558999998, -21.667144589999964], [-65.58676199999996, -21.67098232999996], [-65.58653836999997, -21.67167183999993], [-65.58614702999995, -21.67321857999997], [-65.58527115999993, -21.676386609999952], [-65.58494800999995, -21.67730328999994], [-65.58452573999995, -21.67877195999995], [-65.58374304999995, -21.681753629999946], [-65.58260628999994, -21.68613296999996], [-65.58232674999994, -21.687139289999948], [-65.58186086999996, -21.689040099999943], [-65.58135770999996, -21.69030731999993], [-65.58087318999998, -21.69172360999994], [-65.57988550999994, -21.694444389999944], [-65.57919598999996, -21.696233399999983], [-65.57856238999995, -21.698041039999964], [-65.57804058999994, -21.69962505999996], [-65.57736971999998, -21.701376789999927], [-65.57688518999998, -21.702774449999936], [-65.57647520999996, -21.70381803999993], [-65.57654974999997, -21.70465663999994], [-65.57660565999998, -21.70644563999997], [-65.57604659999998, -21.708756439999945], [-65.57572978999997, -21.709595039999954], [-65.57528139999994, -21.711104189999958], [-65.57472623999996, -21.713038049999966], [-65.57439637999994, -21.714187109999955], [-65.57375787999996, -21.716411259999973], [-65.57321612999993, -21.71829841999994], [-65.57272947999996, -21.719993639999927], [-65.57238513999994, -21.721109209999952], [-65.57134621999995, -21.724725829999954], [-65.57108895999994, -21.72562137999995], [-65.57028113999996, -21.72843346999997], [-65.56972916999996, -21.730354959999943], [-65.56883466999994, -21.733280729999933], [-65.57000869999996, -21.73583378999996], [-65.57038140999998, -21.736672389999967], [-65.57086592999997, -21.73771597999996], [-65.57138772999997, -21.738964549999935], [-65.57241267999996, -21.741144909999946], [-65.57291583999995, -21.742132589999983], [-65.57373579999995, -21.743940229999964], [-65.57351216999996, -21.744443389999958], [-65.57332581999998, -21.74543106999994], [-65.57295310999996, -21.74662373999996], [-65.57244994999996, -21.74858045999997], [-65.57203996999993, -21.75027628999993], [-65.57164861999996, -21.751972119999948], [-65.57129454999995, -21.753276599999936], [-65.57107091999995, -21.75415246999995], [-65.57095910999993, -21.75487924999993], [-65.57069820999993, -21.756556449999948], [-65.57038140999998, -21.758550439999965], [-65.57000869999996, -21.76114077999995], [-65.56972916999996, -21.76291114999998], [-65.56954280999997, -21.764103819999946], [-65.56931918999999, -21.76559464999997], [-65.56900238999998, -21.76766318999995], [-65.56876011999998, -21.76948946999994], [-65.56835013999995, -21.772079799999972], [-65.56803333999994, -21.773943349999968], [-65.56779107999995, -21.77575098999995], [-65.56756744999996, -21.77709274999995], [-65.56736245999997, -21.778471769999953], [-65.56715746999998, -21.779962609999927], [-65.56684066999998, -21.781937969999944], [-65.56657976999998, -21.783876059999955], [-65.56641204999994, -21.785720969999943], [-65.56613251999994, -21.78674591999993], [-65.56574117999997, -21.78924307999995], [-65.56546163999997, -21.791087989999937], [-65.56523801999998, -21.79254155999996], [-65.56499575999999, -21.79421874999997], [-65.56479076999995, -21.795541869999965], [-65.56443668999998, -21.797647679999955], [-65.56423169999994, -21.79898942999995], [-65.56393352999999, -21.80116978999996], [-65.56370990999994, -21.802474269999948], [-65.56341173999994, -21.804580079999937], [-65.56318811999995, -21.806015009999953], [-65.56302039999997, -21.80717040999997], [-65.56279676999998, -21.808623979999936], [-65.56253586999998, -21.81024525999993], [-65.56223770999998, -21.812052909999977], [-65.56186499999995, -21.81455005999993], [-65.56164136999996, -21.81622724999994], [-65.56136183999996, -21.817848539999943], [-65.56108230999996, -21.819469829999946], [-65.56061641999997, -21.820140699999968], [-65.55987099999999, -21.821277469999927], [-65.55888331999995, -21.82263785999993], [-65.55787699999996, -21.824091429999953], [-65.55685204999997, -21.825507719999962], [-65.55565937999995, -21.827371269999958], [-65.55469033999998, -21.828750299999967], [-65.55332994999998, -21.83066974999997], [-65.55267770999995, -21.831601519999936], [-65.55163411999996, -21.833110999999974], [-65.55075824999994, -21.834378209999954], [-65.55003146999996, -21.835477699999956], [-65.54915559999995, -21.83665173999998], [-65.54816791999997, -21.83806802999993], [-65.54729204999995, -21.839372519999927], [-65.54574530999997, -21.84155286999993], [-65.54514896999996, -21.842447369999945], [-65.54481352999994, -21.84332323999996], [-65.54356495999997, -21.846733529999938], [-65.54300588999996, -21.848019379999982], [-65.54239091999995, -21.84975247999995], [-65.54196229999997, -21.85096378999998], [-65.54140323999997, -21.852380079999932], [-65.54086280999996, -21.853740469999934], [-65.53389313999998, -21.87213368999994], [-65.53327816999996, -21.87379224999995], [-65.53262592999994, -21.87545080999996], [-65.53195504999997, -21.877202539999928], [-65.53152643999994, -21.878432479999958], [-65.53087418999996, -21.880016499999954], [-65.53037103999998, -21.881376889999956], [-65.52981196999997, -21.88284908999998], [-65.52923426999996, -21.884339929999953], [-65.52876837999997, -21.885569869999927], [-65.52807886999994, -21.88747068999993], [-65.52759434999996, -21.888663359999953], [-65.52679301999996, -21.890750539999942], [-65.52630849999997, -21.89203637999998], [-65.52681165999996, -21.89309860999998], [-65.52761298999997, -21.89481306999994], [-65.52824658999998, -21.896154819999936], [-65.52912245999994, -21.898111549999953], [-65.52979333999997, -21.89954647999997], [-65.53029648999996, -21.900590069999964], [-65.53104190999994, -21.902174079999952], [-65.53158233999994, -21.903385389999983], [-65.53223457999997, -21.904820319999942], [-65.53320362999995, -21.90687022999998], [-65.53398631999994, -21.90858468999994], [-65.53473173999998, -21.91009415999997], [-65.53530943999993, -21.911454549999974], [-65.53599894999996, -21.912926759999948], [-65.53670709999994, -21.91441758999997], [-65.53743387999998, -21.91596433999996], [-65.53804884999994, -21.91734336999997], [-65.53899925999997, -21.919505079999965], [-65.53959559999998, -21.92066047999998], [-65.54045282999994, -21.92250538999997], [-65.54744113999993, -21.937562859999957], [-65.54801883999994, -21.938830069999938], [-65.54884631999994, -21.940343679999955], [-65.54926740999997, -21.941476309999928], [-65.55759746999996, -21.95962726999994], [-65.56484666999995, -21.975187889999972], [-65.56548027999997, -21.97658554999998], [-65.56615115999995, -21.978076389999956], [-65.56657976999998, -21.97900816999993], [-65.56695247999994, -21.979734949999965], [-65.56769789999998, -21.98148668999994], [-65.56844331999997, -21.98305206999993], [-65.57230086999994, -21.991400759999976], [-65.57284128999999, -21.992537529999936], [-65.57371715999994, -21.99445697999994], [-65.57517072999997, -21.99758773999997], [-65.57558070999994, -21.99859405999996], [-65.58422756999994, -22.017304079999974], [-65.58542023999996, -22.019745329999978], [-65.58599793999997, -22.02116161999993], [-65.58681789999997, -22.022857449999947], [-65.58745150999994, -22.02431101999997], [-65.58793602999998, -22.02531732999995], [-65.58897961999998, -22.027609499999983], [-65.58952004999998, -22.028746259999934], [-65.59035863999998, -22.03057253999998], [-65.59080589999996, -22.03213791999997], [-65.59129041999995, -22.03375920999997], [-65.59171902999998, -22.035268679999945], [-65.59220355999997, -22.036945869999954], [-65.59274398999997, -22.038772149999943], [-65.59324713999996, -22.040542519999974], [-65.59365711999993, -22.04188426999997], [-65.59430936999996, -22.04421370999995], [-65.59484979999996, -22.046114529999954], [-65.59529704999994, -22.047661269999935], [-65.59585610999994, -22.04950618999993], [-65.59628472999998, -22.051108839999927], [-65.59675060999996, -22.05271148999998], [-65.59723513999995, -22.05435140999998], [-65.59783146999996, -22.056419949999963], [-65.59831598999995, -22.05802259999996], [-65.59870733999998, -22.05938298999996], [-65.59911731999995, -22.06078064999997], [-65.59971365999996, -22.06286781999995], [-65.60029135999997, -22.064861819999976], [-65.60137764999996, -22.06768582999996]], "type": "LineString"}, "id": "159", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 1e-06, "Codigo": "TUP-VIL069", "INTERR_1": null, "INTERR_2": null, "In_": 192.0, "Long_": 77.5, "NODO_1": "TUP06901", "NODO_2": "VIL06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 1.023, "R0": 43.80296, "R1": 16.89498, "R11": 35.4862, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Tupiza - Villaz\u00f3n en 69 kV", "Un_": 69.0, "X0": 68.643622, "X1": 32.35625, "X11": 67.961037, "Zc": 388.05216}, "type": "Feature"}, {"bbox": [-66.32120574999993, -20.052292879999982, -66.13979103999998, -19.816847459999963], "geometry": {"coordinates": [[-66.32120574999993, -19.816847459999963], [-66.31628417999997, -19.826782229999935], [-66.30010985999996, -19.83868407999995], [-66.28961181999995, -19.845886229999962], [-66.28021239999998, -19.84960936999994], [-66.27630614999998, -19.868408199999976], [-66.26928710999994, -19.889404299999967], [-66.26177977999998, -19.89660643999997], [-66.25109862999994, -19.907409669999936], [-66.23999022999993, -19.913391109999964], [-66.23150634999996, -19.914184569999975], [-66.22558593999997, -19.918395999999973], [-66.20959472999994, -19.96337890999996], [-66.20147704999994, -19.978027339999983], [-66.18432616999996, -19.994079589999956], [-66.17810058999999, -19.99987792999997], [-66.15036776999995, -20.043951359999937], [-66.14382243999995, -20.05168741999995], [-66.14238071999995, -20.052292879999982], [-66.13979103999998, -20.050787939999964]], "type": "LineString"}, "id": "162", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "LAN-PUH069", "INTERR_1": "B454", "INTERR_2": null, "In_": 178.0, "Long_": 30.9, "NODO_1": "LAN06901", "NODO_2": "PUH06901", "N_CIRCU": 1.0, "PROPIETARI": "ERESA", "Pn_": 31.8, "Qvacio": 0.40022, "R0": 19.520676, "R1": 8.275213, "R11": 17.38125, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.5, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Landara - Punutuma Hidro en 69 kV", "Un_": 69.0, "X0": 44.555219, "X1": 13.153543, "X11": 27.62769, "Zc": 395.566602}, "type": "Feature"}, {"bbox": [-65.80030765999999, -19.607289659999935, -65.72182508999998, -19.55069999999995], "geometry": {"coordinates": [[-65.72182508999998, -19.55184296999994], [-65.72246999999999, -19.551799999999957], [-65.72389999999996, -19.551699999999983], [-65.72558332999995, -19.55129999999997], [-65.72757999999993, -19.550829999999962], [-65.72766999999993, -19.55069999999995], [-65.72771999999998, -19.55069999999995], [-65.72989999999999, -19.551783329999978], [-65.73193332999995, -19.552749999999946], [-65.73463332999995, -19.55403332999998], [-65.73811666999995, -19.554966669999942], [-65.73951666999994, -19.55533332999994], [-65.74196666999995, -19.555983329999947], [-65.74339999999995, -19.55638332999996], [-65.74553332999994, -19.556916669999964], [-65.74613332999996, -19.557099999999934], [-65.75038332999998, -19.55823332999995], [-65.75309999999996, -19.558983329999933], [-65.75434999999999, -19.560049999999933], [-65.75701666999998, -19.56234999999998], [-65.75966666999994, -19.564649999999972], [-65.76086666999998, -19.56791666999993], [-65.76136666999997, -19.569316669999978], [-65.76171666999994, -19.570333329999983], [-65.76208332999994, -19.571366669999975], [-65.76224999999994, -19.571733329999972], [-65.76358332999996, -19.57519999999994], [-65.76441666999995, -19.576116669999976], [-65.76534999999996, -19.577083329999937], [-65.76593332999994, -19.577733329999944], [-65.76726666999997, -19.579666669999938], [-65.76908332999994, -19.582966669999962], [-65.76906666999997, -19.58378332999996], [-65.76763332999997, -19.58608332999995], [-65.76724999999993, -19.58886666999996], [-65.76791666999998, -19.590299999999957], [-65.76813332999996, -19.590799999999945], [-65.76876999999996, -19.592469999999935], [-65.76889999999997, -19.59262999999993], [-65.76897999999994, -19.59257999999994], [-65.77598332999997, -19.595433329999935], [-65.78549443999998, -19.600088769999957], [-65.80030765999999, -19.607289659999935]], "type": "LineString"}, "id": "163", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "KAR-POT069", "INTERR_1": "B462", "INTERR_2": "B443", "In_": 201.0, "Long_": 10.02, "NODO_1": "KAR06901", "NODO_2": "POT06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 23.0, "Qvacio": 0.13228, "R0": 5.663087, "R1": 2.184422, "R11": 4.58816, "SOBCAR15": 24.0, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 24.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Karachipampa - Potos\u00ed en 69 kV", "Un_": 69.0, "X0": 14.447049, "X1": 4.183271, "X11": 8.78654, "Zc": 388.019695}, "type": "Feature"}, {"bbox": [-66.22441999999995, -21.16934999999995, -66.14194999999995, -20.943816669999933], "geometry": {"coordinates": [[-66.22441999999995, -20.943919999999935], [-66.22399999999993, -20.943816669999933], [-66.22114999999997, -20.94463332999993], [-66.22071666999994, -20.94521666999998], [-66.22003332999998, -20.94616666999997], [-66.21894999999995, -20.94738332999998], [-66.21778332999997, -20.948683329999938], [-66.21664999999996, -20.949783329999946], [-66.21518332999995, -20.95126666999994], [-66.21368332999998, -20.952833329999976], [-66.21248332999994, -20.95403332999996], [-66.21053332999998, -20.95589999999993], [-66.20963332999997, -20.95678332999995], [-66.20858332999995, -20.957816669999943], [-66.20698332999996, -20.95941666999994], [-66.20606666999998, -20.96029999999996], [-66.20461666999995, -20.96169999999995], [-66.20303332999998, -20.963283329999967], [-66.20213332999998, -20.965033329999983], [-66.20136666999997, -20.96649999999994], [-66.20078332999998, -20.968716669999935], [-66.20023332999995, -20.970766669999932], [-66.19983332999993, -20.972283329999982], [-66.19929999999994, -20.97419999999994], [-66.19859999999994, -20.976716669999973], [-66.19816666999998, -20.978299999999933], [-66.19781666999995, -20.979683329999943], [-66.19714999999997, -20.982133329999954], [-66.19631666999999, -20.984283329999982], [-66.19586666999999, -20.985466669999937], [-66.19529999999997, -20.986933329999943], [-66.19488332999998, -20.987949999999955], [-66.19393332999994, -20.990466669999932], [-66.19316666999998, -20.992283329999964], [-66.19261666999995, -20.99378332999993], [-66.19216666999995, -20.994899999999973], [-66.19173332999998, -20.995983329999945], [-66.19104999999996, -20.997666669999944], [-66.19034999999997, -20.999333329999956], [-66.18966666999995, -21.00098332999994], [-66.18894999999998, -21.002749999999935], [-66.18826666999996, -21.004449999999963], [-66.18738332999993, -21.006633329999943], [-66.18698332999998, -21.007633329999976], [-66.18626666999995, -21.009349999999927], [-66.18561666999994, -21.011016669999947], [-66.18491666999995, -21.012783329999934], [-66.18421666999996, -21.014516669999978], [-66.18351666999996, -21.01621666999995], [-66.18288332999998, -21.01778332999993], [-66.18218332999999, -21.01954999999998], [-66.18154999999996, -21.021149999999977], [-66.18088332999997, -21.022916669999972], [-66.18019999999996, -21.02453332999994], [-66.17966666999996, -21.02586666999997], [-66.17919999999998, -21.02709999999996], [-66.17866666999998, -21.028449999999964], [-66.17806666999996, -21.03004999999996], [-66.17746666999994, -21.031649999999956], [-66.17668332999995, -21.033149999999978], [-66.17606666999995, -21.03449999999998], [-66.17543332999998, -21.035683329999927], [-66.17478332999997, -21.03703332999993], [-66.17416666999998, -21.03823332999997], [-66.17314999999996, -21.03941666999998], [-66.17218332999994, -21.040349999999933], [-66.17113332999998, -21.04176666999996], [-66.16986666999998, -21.04316666999995], [-66.16873332999995, -21.04449999999997], [-66.16758332999996, -21.04588332999998], [-66.16543332999998, -21.048333329999934], [-66.16469999999998, -21.04918332999995], [-66.16306666999998, -21.051066669999955], [-66.16064999999998, -21.053733329999943], [-66.15946666999997, -21.054916669999955], [-66.15821666999994, -21.056266669999957], [-66.15781666999999, -21.057083329999955], [-66.15653332999995, -21.05989999999997], [-66.15283332999996, -21.064149999999927], [-66.15179999999998, -21.06533332999993], [-66.15064999999998, -21.066633329999945], [-66.15014999999994, -21.067649999999958], [-66.14951666999997, -21.06899999999996], [-66.14884999999998, -21.070133329999976], [-66.14704999999998, -21.073166669999978], [-66.14566666999997, -21.07541666999998], [-66.14488332999997, -21.076749999999947], [-66.14356666999998, -21.078949999999963], [-66.14253332999994, -21.080649999999935], [-66.14194999999995, -21.08163332999993], [-66.14233332999999, -21.082783329999927], [-66.14279999999997, -21.08486666999994], [-66.14313332999996, -21.08608332999995], [-66.14363332999994, -21.087683329999948], [-66.14394999999996, -21.089349999999968], [-66.14514999999994, -21.092199999999934], [-66.14604999999995, -21.094516669999962], [-66.14681666999996, -21.096366669999952], [-66.14726666999996, -21.09789999999998], [-66.14796666999996, -21.10008332999996], [-66.14848332999998, -21.101899999999944], [-66.14926666999997, -21.104316669999946], [-66.14948332999995, -21.10506666999993], [-66.15031666999994, -21.106799999999964], [-66.15129999999994, -21.10886666999994], [-66.15204999999997, -21.110433329999978], [-66.15264999999994, -21.11163332999996], [-66.15329999999994, -21.11304999999993], [-66.15404999999998, -21.114666669999963], [-66.15453332999994, -21.11561666999995], [-66.15586666999997, -21.118983329999935], [-66.15684999999996, -21.12133332999997], [-66.15759999999995, -21.123266669999964], [-66.15793332999993, -21.124066669999934], [-66.15881666999996, -21.12628332999998], [-66.15996666999996, -21.129133329999945], [-66.16038332999995, -21.13021666999998], [-66.16166666999999, -21.13336666999993], [-66.16251666999995, -21.135483329999943], [-66.16376666999997, -21.13824999999997], [-66.16421666999997, -21.139233329999968], [-66.16498332999998, -21.14089999999993], [-66.16589999999997, -21.142916669999977], [-66.16673332999994, -21.144699999999943], [-66.16763332999994, -21.146516669999983], [-66.16908332999998, -21.14934999999997], [-66.16961666999998, -21.150466669999958], [-66.17021666999995, -21.15169999999995], [-66.17171666999997, -21.15471666999997], [-66.17204999999996, -21.15539999999993], [-66.17258332999995, -21.157316669999943], [-66.17358332999999, -21.160983329999965], [-66.17401666999996, -21.162516669999945], [-66.17443332999994, -21.16538332999994], [-66.17473332999998, -21.167333329999963], [-66.17503332999996, -21.16934999999995]], "type": "LineString"}, "id": "164", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "TEL-POR069", "INTERR_1": null, "INTERR_2": null, "In_": 192.0, "Long_": 27.48, "NODO_1": "TEL06901", "NODO_2": "POR06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.36274, "R0": 15.531146, "R1": 5.990915, "R11": 12.583312, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Telamayu - Portugalete en 69 kV", "Un_": 69.0, "X0": 39.621214, "X1": 11.472665, "X11": 24.097175, "Zc": 388.049607}, "type": "Feature"}, {"bbox": [-65.35011669999994, -19.40896669999995, -65.28294999999997, -19.053199999999947], "geometry": {"coordinates": [[-65.28294999999997, -19.053199999999947], [-65.28404999999998, -19.055799999999977], [-65.28396669999995, -19.05633329999995], [-65.28381669999999, -19.05714999999998], [-65.28333329999998, -19.059499999999957], [-65.28346669999996, -19.06258329999997], [-65.28371669999996, -19.066866699999935], [-65.28374999999994, -19.06794999999994], [-65.28391669999996, -19.070983299999966], [-65.28396669999995, -19.07183329999998], [-65.28404999999998, -19.073399999999936], [-65.28409999999997, -19.074683299999947], [-65.28431669999998, -19.07833329999994], [-65.28441669999995, -19.08054999999996], [-65.28454999999997, -19.083849999999927], [-65.28464999999994, -19.08513329999994], [-65.28479999999996, -19.086749999999938], [-65.28496669999998, -19.090299999999957], [-65.28501669999997, -19.091166699999974], [-65.28514999999999, -19.093466699999965], [-65.28521669999998, -19.09451669999993], [-65.28528329999995, -19.096049999999934], [-65.28539999999998, -19.097833299999934], [-65.28548329999995, -19.100449999999967], [-65.28566669999998, -19.102749999999958], [-65.28544999999997, -19.104283299999963], [-65.28516669999993, -19.10618329999994], [-65.28481669999996, -19.108949999999936], [-65.28461669999996, -19.11048329999994], [-65.28429999999997, -19.11259999999993], [-65.28371669999996, -19.116683299999977], [-65.28441669999995, -19.11893329999998], [-65.28491669999994, -19.120766699999933], [-65.28579999999994, -19.12373329999997], [-65.28609999999998, -19.12474999999995], [-65.28701669999998, -19.12614999999994], [-65.28859999999997, -19.128733299999965], [-65.28941669999995, -19.129849999999976], [-65.29061669999999, -19.131866699999932], [-65.29253329999995, -19.13498329999993], [-65.29284999999999, -19.135549999999967], [-65.29529999999994, -19.139733299999932], [-65.29749999999996, -19.143533299999945], [-65.29783329999998, -19.144149999999968], [-65.30159999999995, -19.147833299999945], [-65.30279999999993, -19.149083299999972], [-65.30619999999993, -19.152416699999947], [-65.30761669999998, -19.154333299999962], [-65.30799999999994, -19.15599999999995], [-65.30834999999996, -19.157766699999968], [-65.30883329999995, -19.16006669999996], [-65.30921669999998, -19.161983299999974], [-65.30948329999995, -19.163183299999957], [-65.30951669999996, -19.164116699999965], [-65.30956669999995, -19.16516669999993], [-65.30969999999996, -19.16856669999993], [-65.30983329999998, -19.17173329999997], [-65.30989999999997, -19.172949999999958], [-65.30979999999994, -19.173749999999927], [-65.30971669999997, -19.17468329999997], [-65.30918329999997, -19.179366699999946], [-65.30924999999996, -19.18006669999994], [-65.30944999999997, -19.182433299999957], [-65.30974999999995, -19.185599999999965], [-65.30988329999997, -19.186716699999977], [-65.31024999999994, -19.190866699999958], [-65.31051669999994, -19.193516699999975], [-65.31054999999998, -19.194266699999957], [-65.31076669999999, -19.19638329999998], [-65.31089999999995, -19.198283299999957], [-65.31101669999998, -19.199649999999963], [-65.31116669999994, -19.20133329999993], [-65.31134999999995, -19.203499999999963], [-65.31174999999996, -19.206899999999962], [-65.31138329999993, -19.20799999999997], [-65.31093329999999, -19.20996669999994], [-65.30991669999997, -19.213366699999938], [-65.30953329999994, -19.214466699999946], [-65.30878329999996, -19.21694999999994], [-65.30804999999998, -19.219349999999963], [-65.30706669999995, -19.222749999999962], [-65.30659999999995, -19.224499999999978], [-65.30591669999995, -19.226849999999956], [-65.30543329999995, -19.228483299999937], [-65.30584999999996, -19.230016699999965], [-65.30616669999995, -19.23154999999997], [-65.30676669999997, -19.234033299999965], [-65.30704999999995, -19.235283299999935], [-65.30741669999998, -19.237449999999967], [-65.30769999999995, -19.23948329999996], [-65.30806669999998, -19.242299999999943], [-65.30828329999997, -19.243799999999965], [-65.30851669999998, -19.24568329999994], [-65.30879999999996, -19.247649999999965], [-65.30909999999994, -19.249433299999964], [-65.30896669999998, -19.255283299999974], [-65.30896669999998, -19.255999999999972], [-65.30893329999998, -19.259033299999942], [-65.30884999999995, -19.262616699999967], [-65.30888329999993, -19.26346669999998], [-65.30888329999993, -19.264816699999983], [-65.30883329999995, -19.268099999999947], [-65.30878329999996, -19.271499999999946], [-65.30874999999997, -19.273649999999975], [-65.30871669999993, -19.276216699999964], [-65.30864999999994, -19.277799999999957], [-65.30868329999998, -19.279633299999944], [-65.30864999999994, -19.281399999999962], [-65.30863329999994, -19.283149999999978], [-65.30859999999996, -19.28631669999993], [-65.30993329999995, -19.289183299999934], [-65.31139999999994, -19.292316699999958], [-65.31188329999998, -19.293933299999935], [-65.31251669999995, -19.29628329999997], [-65.31301669999993, -19.297783299999935], [-65.31334999999996, -19.298999999999978], [-65.31523329999999, -19.30514999999997], [-65.31676669999996, -19.308416699999952], [-65.31796669999994, -19.31119999999993], [-65.31903329999994, -19.31314999999995], [-65.31978329999998, -19.314816699999938], [-65.32048329999998, -19.316283299999952], [-65.32151669999996, -19.31846669999993], [-65.32276669999999, -19.321116699999948], [-65.32344999999998, -19.322533299999975], [-65.32451669999995, -19.324833299999966], [-65.32516669999995, -19.32846669999998], [-65.32569999999998, -19.329199999999958], [-65.32909999999998, -19.334449999999947], [-65.32984999999996, -19.336049999999943], [-65.33044999999998, -19.337349999999958], [-65.33086669999994, -19.338199999999972], [-65.33174999999994, -19.340133299999934], [-65.33254999999997, -19.34108329999998], [-65.33384999999998, -19.342649999999935], [-65.33498329999998, -19.343966699999953], [-65.33576669999997, -19.344916699999942], [-65.33851669999996, -19.34824999999995], [-65.33923329999993, -19.34908329999996], [-65.34059999999994, -19.35069999999996], [-65.34159999999997, -19.351849999999956], [-65.34253329999996, -19.35298329999995], [-65.34491669999994, -19.355816699999934], [-65.34656669999998, -19.357783299999937], [-65.34751669999997, -19.358933299999933], [-65.34811669999993, -19.362766699999952], [-65.34824999999995, -19.36386669999996], [-65.34876669999994, -19.367783299999928], [-65.34904999999998, -19.369449999999972], [-65.34926669999999, -19.370716699999946], [-65.34964999999994, -19.373983299999963], [-65.34984999999995, -19.37543329999994], [-65.35004999999995, -19.376349999999945], [-65.35011669999994, -19.377249999999947], [-65.34999999999997, -19.377966699999945], [-65.34963329999994, -19.379833299999973], [-65.34953329999996, -19.380783299999962], [-65.34901669999994, -19.38328329999996], [-65.34841669999997, -19.38771669999994], [-65.34769999999997, -19.39021669999994], [-65.34718329999998, -19.392883299999937], [-65.34669999999994, -19.395449999999983], [-65.34616669999997, -19.397599999999954], [-65.34594999999996, -19.398549999999943], [-65.34649999999993, -19.40074999999996], [-65.34708329999995, -19.403099999999938], [-65.34794999999997, -19.40654999999998], [-65.34858329999997, -19.40896669999995]], "type": "LineString"}, "id": "165", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "ARJ-MAR069", "INTERR_1": "B535, B536", "INTERR_2": null, "In_": 192.0, "Long_": 42.85, "NODO_1": "ARJ06901", "NODO_2": "MAR06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.5657, "R0": 24.217891, "R1": 9.341565, "R11": 19.62102, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Aranjuez - Mariaca en 69 kV", "Un_": 69.0, "X0": 61.78204, "X1": 17.889536, "X11": 37.57517, "Zc": 388.018433}, "type": "Feature"}, {"bbox": [-65.72654999999997, -19.55184296999994, -65.60764828999999, -19.51566669999994], "geometry": {"coordinates": [[-65.60764828999999, -19.522750249999945], [-65.60999999999996, -19.522399999999948], [-65.61156669999997, -19.522166699999957], [-65.61336669999997, -19.52189999999996], [-65.61841669999995, -19.52108329999993], [-65.62021669999996, -19.520816699999955], [-65.62574999999998, -19.51998329999998], [-65.62664999999998, -19.519849999999963], [-65.63034999999996, -19.51923329999994], [-65.63493329999994, -19.518549999999948], [-65.63599999999997, -19.518383299999982], [-65.63991669999996, -19.517749999999978], [-65.64283329999995, -19.517366699999968], [-65.64398329999995, -19.51716669999996], [-65.64659999999998, -19.51676669999995], [-65.64938329999995, -19.516316699999948], [-65.65116669999998, -19.516033299999947], [-65.65433329999996, -19.51566669999994], [-65.65521669999998, -19.51583329999994], [-65.65869999999995, -19.517116699999974], [-65.66024999999996, -19.517566699999975], [-65.66123329999994, -19.517949999999928], [-65.66596669999996, -19.519633299999953], [-65.66744999999997, -19.52018329999993], [-65.66924999999998, -19.520866699999942], [-65.67043329999996, -19.52129999999994], [-65.67374999999998, -19.522483299999976], [-65.67564999999996, -19.52318329999997], [-65.67818329999994, -19.524099999999976], [-65.67959999999994, -19.52458329999996], [-65.68108329999995, -19.525116699999955], [-65.68438329999998, -19.52626669999995], [-65.68676669999996, -19.52714999999995], [-65.68804999999998, -19.527616699999953], [-65.68956669999994, -19.528183299999966], [-65.69201669999995, -19.52906669999993], [-65.69346669999999, -19.529566699999975], [-65.69526669999993, -19.530683299999964], [-65.69649999999996, -19.531416699999966], [-65.69798329999998, -19.532383299999935], [-65.69958329999997, -19.533399999999972], [-65.70231669999998, -19.535049999999956], [-65.70438329999996, -19.53634999999997], [-65.70666669999997, -19.537783299999944], [-65.70851669999996, -19.538899999999956], [-65.71128329999993, -19.540633299999968], [-65.71286669999995, -19.541583299999957], [-65.71466669999995, -19.54271669999997], [-65.71656669999999, -19.543883299999948], [-65.71848329999995, -19.54506669999995], [-65.72034999999994, -19.546233299999983], [-65.72228329999996, -19.54744999999997], [-65.72349999999994, -19.548099999999977], [-65.72468329999998, -19.54891669999995], [-65.72551669999996, -19.549416699999938], [-65.72634999999997, -19.549933299999964], [-65.72654999999997, -19.54998329999995], [-65.72636669999997, -19.55009999999993], [-65.72534999999993, -19.550716699999953], [-65.72386669999997, -19.551199999999938], [-65.72248329999996, -19.55168329999998], [-65.72182508999998, -19.55184296999994]], "type": "LineString"}, "id": "166", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "DDI-KAR069", "INTERR_1": "B461", "INTERR_2": null, "In_": 192.0, "Long_": 15.99, "NODO_1": "DDI06901", "NODO_2": "KAR06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.2111, "R0": 9.037201, "R1": 3.485919, "R11": 7.32182, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Don Diego - Karachipampa  en 69 kV", "Un_": 69.0, "X0": 23.054722, "X1": 6.675699, "X11": 14.02163, "Zc": 388.014865}, "type": "Feature"}, {"bbox": [-66.09788676999995, -21.45059999999995, -65.72211999999996, -21.41169999999994], "geometry": {"coordinates": [[-66.09788676999995, -21.41632335999998], [-66.09442350999996, -21.41428149999996], [-66.09344999999996, -21.41273332999998], [-66.09271666999996, -21.41264999999993], [-66.09151666999998, -21.412499999999966], [-66.09036666999998, -21.412383329999955], [-66.08421666999993, -21.41169999999994], [-66.08339999999998, -21.41184999999996], [-66.08233332999998, -21.412083329999973], [-66.07678332999996, -21.41321666999994], [-66.07596666999996, -21.41338332999993], [-66.07376666999994, -21.413849999999968], [-66.07089999999994, -21.41443332999995], [-66.06906666999998, -21.414816669999936], [-66.06533332999999, -21.415599999999927], [-66.06294999999994, -21.416083329999935], [-66.06129999999996, -21.41629999999998], [-66.05849999999998, -21.416983329999937], [-66.05611666999994, -21.417449999999974], [-66.05396666999997, -21.417866669999967], [-66.05031666999997, -21.418666669999936], [-66.04679999999996, -21.41938332999996], [-66.04449999999997, -21.419883329999948], [-66.03754999999995, -21.42136666999994], [-66.03554999999994, -21.421783329999982], [-66.03426666999997, -21.422049999999956], [-66.02829999999994, -21.423316669999963], [-66.02286666999998, -21.424533329999974], [-66.01868332999999, -21.425483329999963], [-66.01561666999999, -21.42613332999997], [-66.01349999999996, -21.426533329999927], [-66.01199999999994, -21.42686666999998], [-66.00996666999998, -21.427266669999938], [-66.00623332999999, -21.428066669999964], [-66.00334999999995, -21.428683329999956], [-66.00196666999994, -21.428983329999937], [-65.99533332999994, -21.430349999999976], [-65.99391666999998, -21.430666669999937], [-65.99159999999995, -21.431133329999966], [-65.98956666999999, -21.43156666999994], [-65.98754999999994, -21.43198332999998], [-65.98566666999994, -21.432383329999936], [-65.98409999999996, -21.432699999999954], [-65.97903332999994, -21.433749999999975], [-65.97754999999995, -21.434066669999936], [-65.97628332999994, -21.43431666999993], [-65.97528332999997, -21.434533329999965], [-65.97009999999995, -21.435616669999945], [-65.96819999999997, -21.43603332999993], [-65.96498332999994, -21.436683329999937], [-65.96354999999994, -21.43676666999994], [-65.96031666999994, -21.436949999999968], [-65.95474999999993, -21.43719999999996], [-65.95316666999997, -21.437283329999957], [-65.95164999999997, -21.43734999999998], [-65.94948332999996, -21.437299999999937], [-65.94756666999996, -21.43726666999993], [-65.94434999999999, -21.437166669999954], [-65.94201666999999, -21.43709999999993], [-65.94058332999998, -21.437049999999942], [-65.93879999999996, -21.436999999999955], [-65.93549999999993, -21.43689999999998], [-65.92836666999995, -21.436616669999978], [-65.92683332999997, -21.436583329999962], [-65.92091666999994, -21.43646666999996], [-65.91896666999997, -21.436383329999956], [-65.91538332999994, -21.43629999999996], [-65.91453332999998, -21.43628332999998], [-65.90728332999998, -21.43648332999993], [-65.90581666999998, -21.436616669999978], [-65.90306666999999, -21.436666669999966], [-65.90173332999996, -21.436716669999953], [-65.90058332999996, -21.43674999999996], [-65.89364999999998, -21.437033329999963], [-65.89306666999994, -21.437049999999942], [-65.88581666999994, -21.43813332999997], [-65.88474999999994, -21.43831666999995], [-65.88394999999997, -21.438433329999953], [-65.88299999999998, -21.43863332999996], [-65.88161666999997, -21.43891666999997], [-65.88048332999995, -21.439116669999976], [-65.87636666999998, -21.43998332999996], [-65.87456666999998, -21.440283329999943], [-65.87119999999999, -21.441033329999982], [-65.86869999999993, -21.44151666999994], [-65.86746666999994, -21.441783329999964], [-65.86316666999994, -21.442649999999958], [-65.86169999999998, -21.442999999999927], [-65.85804999999993, -21.44366666999997], [-65.85686666999999, -21.443916669999965], [-65.85403332999994, -21.44448332999997], [-65.85121666999999, -21.445099999999968], [-65.84813332999994, -21.445716669999968], [-65.84604999999993, -21.446033329999977], [-65.84188332999997, -21.446883329999935], [-65.84063332999995, -21.44706666999997], [-65.83449999999993, -21.44828332999998], [-65.83104999999995, -21.448966669999947], [-65.82928332999995, -21.449283329999957], [-65.82714999999996, -21.449633329999983], [-65.82554999999996, -21.449949999999944], [-65.82476666999997, -21.450116669999943], [-65.82206666999997, -21.45059999999995], [-65.81189999999998, -21.44954999999993], [-65.80961666999997, -21.44833332999997], [-65.80796666999998, -21.447466669999983], [-65.80701666999994, -21.44694999999996], [-65.80349999999999, -21.44506666999996], [-65.80223332999998, -21.44433332999995], [-65.79891666999998, -21.442516669999975], [-65.79664999999994, -21.441266669999948], [-65.79396666999997, -21.439833329999942], [-65.79263332999994, -21.439116669999976], [-65.79136666999995, -21.43846666999997], [-65.78821666999994, -21.43663332999995], [-65.78656666999996, -21.435799999999972], [-65.78374999999994, -21.43429999999995], [-65.78183332999998, -21.43323332999995], [-65.78104999999994, -21.43291666999994], [-65.77731666999995, -21.43151666999995], [-65.77583332999995, -21.430749999999932], [-65.77274999999997, -21.42921666999996], [-65.76939999999996, -21.427566669999976], [-65.76756666999995, -21.42663332999996], [-65.76396666999995, -21.424799999999948], [-65.75936666999996, -21.42491666999996], [-65.75653332999997, -21.424883329999943], [-65.75513332999998, -21.42491666999996], [-65.75279999999998, -21.424949999999967], [-65.75048332999995, -21.42491666999996], [-65.74893332999994, -21.424966669999947], [-65.74704999999994, -21.424383329999955], [-65.74473332999997, -21.423933329999954], [-65.74223332999998, -21.42493332999993], [-65.74021666999994, -21.425316669999972], [-65.73946666999996, -21.425466669999935], [-65.73726666999994, -21.426816669999937], [-65.73586666999995, -21.42891666999998], [-65.73426666999995, -21.431599999999946], [-65.73208332999997, -21.43493332999998], [-65.73138332999997, -21.437916669999936], [-65.73066666999995, -21.44106666999994], [-65.73073332999996, -21.444716669999934], [-65.72988332999995, -21.446383329999946], [-65.72671666999997, -21.44814999999994], [-65.72619999999995, -21.448349999999948], [-65.72443332999995, -21.448966669999947], [-65.72229999999996, -21.44939999999997], [-65.72211999999996, -21.449599999999975]], "type": "LineString"}, "id": "167", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "CHL-TUP069", "INTERR_1": null, "INTERR_2": null, "In_": 192.0, "Long_": 41.66, "NODO_1": "CHL06901", "NODO_2": "TUP06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 22.0, "Qvacio": 0.54999, "R0": 23.545399, "R1": 9.08188, "R11": 19.07557, "SOBCAR15": 23.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 23.0, "TIPO": "Conductor Partridge (266) H1", "TRAMO": "LT1 Chilcobija - Tupiza en 69 kV", "Un_": 69.0, "X0": 60.066221, "X1": 17.392217, "X11": 36.53059, "Zc": 388.012098}, "type": "Feature"}, {"bbox": [-63.561777269999936, -21.692937479999955, -63.41371652999999, -21.267667959999983], "geometry": {"coordinates": [[-63.561777269999936, -21.692937479999955], [-63.53295314999997, -21.655393239999967], [-63.49396108999997, -21.618365899999958], [-63.473669669999936, -21.577643499999965], [-63.448266469999965, -21.526175549999948], [-63.417006999999955, -21.480931579999947], [-63.41371652999999, -21.39969808999996], [-63.434693279999976, -21.31928721999998], [-63.44515587999996, -21.298362029999964], [-63.45886247999994, -21.277958369999965], [-63.46183965999995, -21.267667959999983]], "type": "LineString"}, "id": "168", "properties": {"AREA": "TARIJA", "C0": 0.0, "C1": 0.0, "Codigo": "YAG-VIM069", "INTERR_1": "B737", "INTERR_2": "B792", "In_": 132.0, "Long_": 50.0, "NODO_1": "YAG06901", "NODO_2": "VIM06901", "N_CIRCU": 1.0, "PROPIETARI": "SETAR", "Pn_": 15.01, "Qvacio": 0.642521, "R0": 35.11675, "R1": 20.9857, "R11": 44.078345, "SOBCAR15": 15.8, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 15.8, "TIPO": "Conductor Quail (2/0) H1", "TRAMO": "LT1 Yaguacua - Villamontes en 69 kV", "Un_": 69.0, "X0": 76.55815, "X1": 24.61325, "X11": 51.697648, "Zc": 427.06084}, "type": "Feature"}, {"bbox": [-66.32120574999993, -19.816847459999963, -66.01576612999997, -19.77302303999994], "geometry": {"coordinates": [[-66.32120574999993, -19.816847459999963], [-66.29220875999994, -19.814477219999958], [-66.25791949999996, -19.81191831999996], [-66.21288285999998, -19.80142682999997], [-66.15812238999996, -19.792982459999962], [-66.10259425999993, -19.780443849999926], [-66.07905237999995, -19.776861389999965], [-66.04757790999997, -19.773278929999947], [-66.03478340999993, -19.77302303999994], [-66.01576612999997, -19.773723479999944]], "type": "LineString"}, "id": "170", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "LAN-TAM069", "INTERR_1": "B453", "INTERR_2": null, "In_": 377.0, "Long_": 33.76, "NODO_1": "LAN06901", "NODO_2": "TAM06901", "N_CIRCU": 1.0, "PROPIETARI": "ERESA", "Pn_": 43.0, "Qvacio": 0.44158, "R0": 19.217041, "R1": 9.330455, "R11": 19.59768, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 45.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Landara - Tambo Porco en 69 kV", "Un_": 69.0, "X0": 46.266522, "X1": 15.960624, "X11": 33.52368, "Zc": 414.829615}, "type": "Feature"}, {"bbox": [-66.14194821999996, -20.05043644999995, -66.13582202999999, -20.046121039999946], "geometry": {"coordinates": [[-66.13945827999999, -20.05043644999995], [-66.14008845999996, -20.05004957999995], [-66.14194821999996, -20.047294489999956], [-66.14035696999997, -20.04708231999996], [-66.13870158999998, -20.046705819999943], [-66.13598742999994, -20.046340819999955], [-66.13582202999999, -20.046121039999946]], "type": "LineString"}, "id": "172", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "PUH-PUN069", "INTERR_1": "B455", "INTERR_2": "B471", "In_": 276.0, "Long_": 1.04, "NODO_1": "PUH06901", "NODO_2": "PUN06901", "N_CIRCU": 1.0, "PROPIETARI": "ERESA", "Pn_": 31.8, "Qvacio": 0.01348, "R0": 0.657007, "R1": 0.278519, "R11": 0.585, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.5, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 PunutumaHidro - Punutuma  en 69 kV", "Un_": 69.0, "X0": 1.499593, "X1": 0.442708, "X11": 0.92986, "Zc": 395.569453}, "type": "Feature"}, {"bbox": [-65.72193682999995, -19.556352619999927, -65.68587056999996, -19.52024702999995], "geometry": {"coordinates": [[-65.72182508999998, -19.55184296999994], [-65.72193682999995, -19.552016839999965], [-65.72102991999998, -19.552529919999927], [-65.71750839999999, -19.55447117999995], [-65.71403312999996, -19.556352619999927], [-65.71048972999995, -19.55575405999997], [-65.70788023999995, -19.55416643999996], [-65.70580168999999, -19.552897409999957], [-65.70387500999993, -19.550452269999937], [-65.69904444999997, -19.54457298999995], [-65.69586537999999, -19.539601449999964], [-65.69484026999999, -19.538090789999956], [-65.69316044999994, -19.53557859999995], [-65.69135376999998, -19.532878669999945], [-65.68937037999996, -19.529913439999973], [-65.68797507999994, -19.527836409999964], [-65.68761351999996, -19.524311199999943], [-65.68726946999993, -19.520876209999926], [-65.68685959999993, -19.52027733999995], [-65.68646864999994, -19.52024702999995], [-65.68587056999996, -19.520263239999963]], "type": "LineString"}, "id": "173", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "PLA-KAR069", "INTERR_1": "B464", "INTERR_2": "B463", "In_": 280.3077, "Long_": 7.0, "NODO_1": "PLA06901", "NODO_2": "KAR06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 31.825, "Qvacio": 0.091134, "R0": 1.416212, "R1": 0.99085, "R11": 2.08118, "SOBCAR15": 41.874994, "SOBCAR30": null, "STI": "SI", "Sbase": 100.0, "Sn": 33.499995, "TIPO": "Conductor Ibis (397)", "TRAMO": "LT1 La Plata - Karachipampa en 69 kV", "Un_": 69.0, "X0": 6.255609, "X1": 2.923816, "X11": 6.14118, "Zc": 390.826941}, "type": "Feature"}, {"bbox": [-63.56303312999995, -21.80218353999993, -63.55759884999998, -21.692937479999955], "geometry": {"coordinates": [[-63.561777269999936, -21.692937479999955], [-63.56122832999995, -21.71495159999995], [-63.55759884999998, -21.74309864999998], [-63.56303312999995, -21.77390835999995], [-63.55761873999995, -21.80218353999993]], "type": "LineString"}, "id": "186", "properties": {"AREA": "TARIJA", "C0": 0.0, "C1": 0.0, "Codigo": "YAG-CAZ069", "INTERR_1": "B736", "INTERR_2": "B763", "In_": 132.0, "Long_": 11.1, "NODO_1": "YAG06901", "NODO_2": "CAZ06901", "N_CIRCU": 1.0, "PROPIETARI": "SETAR", "Pn_": 15.01, "Qvacio": 0.143407, "R0": 7.713105, "R1": 4.593088, "R11": 9.647318, "SOBCAR15": 15.8, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 15.8, "TIPO": "Conductor Quail (2/0) H1", "TRAMO": "LT1 Yaguacua - Caiza en 69 kV", "Un_": 69.0, "X0": 17.006744, "X1": 5.420834, "X11": 11.385915, "Zc": 424.225702}, "type": "Feature"}, {"bbox": [-63.67312585999997, -22.01154018999995, -63.55761873999995, -21.80218353999993], "geometry": {"coordinates": [[-63.55761873999995, -21.80218353999993], [-63.57686991999998, -21.825645919999943], [-63.59852750999994, -21.84670190999998], [-63.61597389999997, -21.871367489999955], [-63.63253281999994, -21.89758741999998], [-63.64034768999994, -21.924322489999952], [-63.63661284999995, -21.93819473999997], [-63.65808586999998, -21.974842619999947], [-63.67312585999997, -22.01154018999995]], "type": "LineString"}, "id": "187", "properties": {"AREA": "TARIJA", "C0": 0.0, "C1": 0.0, "Codigo": "CAZ-YAU069", "INTERR_1": "B764", "INTERR_2": null, "In_": 132.0, "Long_": 23.2, "NODO_1": "CAZ06901", "NODO_2": "YAU06901", "N_CIRCU": 1.0, "PROPIETARI": "SETAR", "Pn_": 15.01, "Qvacio": 0.297672, "R0": 16.343704, "R1": 9.77648, "R11": 20.53451, "SOBCAR15": 15.8, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 15.8, "TIPO": "Conductor Quail (2/0) H1", "TRAMO": "LT1 Caiza - Yacuiba en 69 kV", "Un_": 69.0, "X0": 35.516416, "X1": 11.446416, "X11": 24.042042, "Zc": 427.87273}, "type": "Feature"}, {"bbox": [-63.22906157399996, -18.06487496999995, -63.186380293999946, -17.85148484299998], "geometry": {"coordinates": [[-63.22906157399996, -17.86453199899995], [-63.22864167999995, -17.864845699999933], [-63.22007326999994, -17.852567329999943], [-63.21917594399997, -17.85148484299998], [-63.21544935999998, -17.85426100999996], [-63.21312492299995, -17.85668582699998], [-63.211525919999985, -17.85858473999997], [-63.20611281299995, -17.862903637999977], [-63.197216502999936, -17.869660178999936], [-63.192915005999964, -17.872916250999936], [-63.19253238299996, -17.873283656999945], [-63.192556457999956, -17.874031969999976], [-63.193747823999956, -17.877353580999966], [-63.19472915699998, -17.879419276999954], [-63.19604684999996, -17.882747827999935], [-63.19661751299998, -17.884090922999974], [-63.19717099799993, -17.88371123199994], [-63.20001634299996, -17.890686158999927], [-63.20313125299998, -17.898085495999965], [-63.203377633999935, -17.898674317999962], [-63.20358513599996, -17.90022806299993], [-63.20348224299994, -17.901003555999978], [-63.19999498899995, -17.911059402999967], [-63.197921221999934, -17.916989301999934], [-63.197630781999976, -17.918556295999963], [-63.19888524399994, -17.92477195099997], [-63.20117266899996, -17.93674314699996], [-63.20233603999998, -17.94343921999996], [-63.20242136799993, -17.944251606999956], [-63.202258634999964, -17.945069107999927], [-63.19774579099993, -17.954904471999953], [-63.195408001999965, -17.959934705999956], [-63.19467682499999, -17.96141432999997], [-63.19350287999998, -17.96109559699994], [-63.19273775999994, -17.96119491099995], [-63.192287489999956, -17.961779944999932], [-63.188314789999936, -17.97209048999997], [-63.187305606999985, -17.974709636999933], [-63.186380293999946, -17.977982691999955], [-63.18756137299994, -17.99166157299993], [-63.189904007999985, -18.013148012999977], [-63.19152714899997, -18.02885179799995], [-63.19279284199996, -18.04099238899994], [-63.19444844999998, -18.05671200699993], [-63.19483753999998, -18.061224037999978], [-63.19499366599996, -18.06349688199998], [-63.202936790999956, -18.06224052899995], [-63.209613600999944, -18.061315708999928], [-63.217364301999964, -18.060452097999928], [-63.21794588999995, -18.064457190999974], [-63.21807381199994, -18.06487496999995]], "type": "LineString"}, "id": "190", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "BRE-MAP06901", "INTERR_1": "22BL9", "INTERR_2": "9BL22", "In_": 831.0, "Long_": 29.6, "NODO_1": "BRE06901", "NODO_2": "MAP06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 94.0, "Qvacio": 0.512922, "R0": 9.59521, "R1": 1.76303, "R11": 3.703067, "SOBCAR15": 147.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Brechas - Mapaiso en 69 kV", "Un_": 69.0, "X0": 27.1089, "X1": 9.51897, "X11": 19.993636, "Zc": 297.247757}, "type": "Feature"}, {"bbox": [-63.21807381199994, -18.06487496999995, -63.17815327999995, -17.848057481999945], "geometry": {"coordinates": [[-63.178679526999986, -17.848057481999945], [-63.17815327999995, -17.84851666999998], [-63.18446966999994, -17.85566154999998], [-63.18483623999998, -17.855546539999978], [-63.18536851999994, -17.85647050999995], [-63.18878324499997, -17.864577149999946], [-63.19196205999998, -17.872123733999956], [-63.192419994999966, -17.873283767999965], [-63.193006853999975, -17.87566628099995], [-63.19347183299993, -17.876673935999975], [-63.196652057999984, -17.883926850999956], [-63.197119836999946, -17.883831019999946], [-63.20107361099997, -17.89345732299995], [-63.202531645999954, -17.896895557999926], [-63.20328696499996, -17.89870068299996], [-63.20345521399997, -17.899461318999954], [-63.20349046299998, -17.90022433699994], [-63.20338955799997, -17.900984844999982], [-63.201954952999984, -17.90516977799996], [-63.20081333599995, -17.908434652999972], [-63.199736944999984, -17.911512568999967], [-63.19879523199995, -17.914205376999973], [-63.19813354299998, -17.916097459999946], [-63.19781163499994, -17.917048260999934], [-63.19769636099994, -17.917568393999943], [-63.19764354499995, -17.918138990999978], [-63.19764025099994, -17.91861357299996], [-63.19786995599998, -17.919960128999946], [-63.19843517299995, -17.922918625999955], [-63.19907360099995, -17.92626015899998], [-63.199539716999936, -17.928699716999972], [-63.20028169999995, -17.932583074999968], [-63.20093341099994, -17.93599345299998], [-63.20143168699997, -17.938600914999938], [-63.201712853999936, -17.94007225599995], [-63.202035904999946, -17.94181260399995], [-63.20233145299994, -17.94384831399998], [-63.20232703199997, -17.944242592999956], [-63.20211024099996, -17.945191373999933], [-63.201157096999964, -17.947341221999977], [-63.19877670999995, -17.952463743999942], [-63.19759461899997, -17.955007352999928], [-63.19496482499994, -17.960665887999937], [-63.19472644199993, -17.96128538599993], [-63.19351352099994, -17.961003002999973], [-63.192685439999934, -17.961110488999964], [-63.19216976599995, -17.961824234999938], [-63.19136087099997, -17.96392362299997], [-63.19023352499994, -17.966849510999964], [-63.18880654999998, -17.970552964999968], [-63.18712305899999, -17.974922110999955], [-63.18702572899997, -17.975435894999976], [-63.18666172899998, -17.976480094999943], [-63.18646734499998, -17.977373408999938], [-63.18640394899995, -17.97781712999995], [-63.186357688999976, -17.97851215299994], [-63.18639192999996, -17.979296902999977], [-63.186534208999944, -17.980869973999972], [-63.18670273699996, -17.982580825999946], [-63.18693819099997, -17.984823038999934], [-63.18714190199995, -17.986803383999927], [-63.18741049799996, -17.990224814999976], [-63.18812110099998, -17.996087623999927], [-63.18838884099995, -17.99863675599994], [-63.18892515599998, -18.004657075999944], [-63.189294778999965, -18.008207695999943], [-63.18964534899993, -18.01157528699997], [-63.19015478499995, -18.016489450999927], [-63.19036169499998, -18.018491896999933], [-63.190752714999974, -18.022276141999953], [-63.19102768099998, -18.024937137999927], [-63.19126073199993, -18.027192388999936], [-63.19145160299996, -18.029039447999935], [-63.191776165999954, -18.03218025299998], [-63.19197710299994, -18.03412473399993], [-63.19220607799997, -18.036340526999936], [-63.192361878999975, -18.037848087999976], [-63.19257616799996, -18.039921155999934], [-63.19279906699995, -18.042077519999964], [-63.19343728499996, -18.04846513299998], [-63.193718874999945, -18.051338975999954], [-63.19419792399998, -18.05622804099994], [-63.194358705999946, -18.057868939999935], [-63.194869506999964, -18.06315301099994], [-63.19490833399993, -18.063607918999935], [-63.20671957299999, -18.06176708499993], [-63.21347089599993, -18.06097708699997], [-63.21728381799994, -18.060552090999977], [-63.21785190899993, -18.064466609999954], [-63.21807381199994, -18.06487496999995]], "type": "LineString"}, "id": "191", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "BRE-PLM06901", "INTERR_1": "22BL16", "INTERR_2": "16BL22", "In_": 831.0, "Long_": 27.2, "NODO_1": "BRE06901", "NODO_2": "PLM06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 94.0, "Qvacio": 0.475854, "R0": 8.79858, "R1": 1.61807, "R11": 3.398593, "SOBCAR15": 147.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT1 Brechas - Palmar en 69 kV", "Un_": 69.0, "X0": 24.8524, "X1": 8.72976, "X11": 18.33598, "Zc": 295.538079}, "type": "Feature"}, {"bbox": [-63.23688380999994, -17.76820047999996, -63.15795474999999, -17.72233873999994], "geometry": {"coordinates": [[[-63.184631209999964, -17.742662749999965], [-63.18501549999996, -17.74343584999997], [-63.18524910999997, -17.743872109999927], [-63.185223649999955, -17.744606809999937], [-63.18506916999996, -17.745229689999974], [-63.18492847999994, -17.745888159999936], [-63.18480282999997, -17.746509679999974], [-63.18487606999997, -17.74735162999997], [-63.18497553999998, -17.74806037999997], [-63.18505690999996, -17.74891514999996], [-63.185141029999954, -17.74943423999997], [-63.18519173999994, -17.750134109999976], [-63.186047919999965, -17.750253289999932], [-63.18696496999996, -17.750448639999945], [-63.18817267999998, -17.750704879999944], [-63.189419629999975, -17.75103661999998], [-63.190154709999945, -17.751249049999956], [-63.19086740999995, -17.751469519999944], [-63.191636029999984, -17.751872109999965], [-63.19217943999996, -17.752122639999982], [-63.19279753999996, -17.752400119999947], [-63.193509709999944, -17.752676269999938], [-63.19423565999995, -17.75298084999997], [-63.19492580999997, -17.753257679999933], [-63.19561392999998, -17.75355523999997], [-63.19633305999997, -17.753889509999965], [-63.19700883999997, -17.754227749999927], [-63.197678209999935, -17.75459010999998], [-63.19835564999994, -17.75495799999993], [-63.19899359999994, -17.75533766999996], [-63.199730569999986, -17.755760359999954], [-63.200638599999934, -17.75625944999996], [-63.20112759999995, -17.757304019999935], [-63.20144352999995, -17.757922389999976], [-63.201794579999955, -17.758650669999952], [-63.20197793999995, -17.759165079999946], [-63.20220417999997, -17.759931609999967], [-63.202423109999984, -17.760649499999943], [-63.202634359999934, -17.761366959999975], [-63.20288726999996, -17.762014859999965], [-63.20328136999996, -17.762596989999963], [-63.20369483999997, -17.763205179999943], [-63.204117149999945, -17.76380328999994], [-63.20455247999996, -17.76444589999994], [-63.20497495999996, -17.765061269999933], [-63.20542305999999, -17.765666669999973], [-63.205954359999964, -17.76625710999997], [-63.20647674999998, -17.766842659999952], [-63.206999749999966, -17.767414119999955], [-63.20747970999997, -17.76796085999996], [-63.20835882999995, -17.76820047999996], [-63.21208044999997, -17.766770409999936], [-63.218100049999975, -17.76477885999998], [-63.21830312999998, -17.76472599999994], [-63.218753869999944, -17.764761489999955], [-63.21975900999996, -17.764310439999974], [-63.22059404999993, -17.76388363999996], [-63.221463419999964, -17.763478189999944], [-63.22200438999994, -17.76324951999993], [-63.22284024999993, -17.763239529999964], [-63.223412149999945, -17.76294974999996], [-63.22401806999994, -17.76246582999994], [-63.22462970999999, -17.762052279999978], [-63.22508448999997, -17.76174783999994], [-63.22532535999994, -17.760893859999953], [-63.22585725999994, -17.760377869999957], [-63.22640733999998, -17.759882129999937], [-63.22748490999999, -17.75952929999994], [-63.22852372999995, -17.759164419999934], [-63.22920387999994, -17.75848327999995], [-63.22980960999996, -17.757872259999942], [-63.23030677999998, -17.75718928999993], [-63.230778929999985, -17.756536909999966], [-63.23132045999995, -17.75578042999996], [-63.231806949999964, -17.75541955999995], [-63.23272123999993, -17.75505535999997], [-63.233923249999975, -17.755072389999953], [-63.23446138999998, -17.75465911999993], [-63.235059079999985, -17.75397064999993], [-63.235465319999946, -17.753343049999955], [-63.23556071999997, -17.753011469999933], [-63.235343969999974, -17.75245463999994], [-63.23511359999998, -17.751880959999937], [-63.23497306999997, -17.75129758999998], [-63.23508667999994, -17.750376719999963], [-63.23490806999996, -17.749295969999935], [-63.234759699999984, -17.748439979999944], [-63.23462134999994, -17.747607889999927], [-63.234594879999975, -17.74644803999996], [-63.23473414999995, -17.745396909999954], [-63.23518101999997, -17.744965659999934], [-63.23583913999994, -17.74434771999995], [-63.23643114999999, -17.743889039999942], [-63.23688380999994, -17.74363201999995], [-63.23679053999996, -17.74326781999997], [-63.236843549999946, -17.743122779999965]], [[-63.15814926999997, -17.728362629999936], [-63.15809009999998, -17.728298999999936], [-63.158038199999964, -17.728222039999935], [-63.15795474999999, -17.728098299999942], [-63.15894253999994, -17.72779266999993], [-63.15966591999995, -17.72749061999997], [-63.16030196999998, -17.727233559999945], [-63.16101026999996, -17.726943889999973], [-63.16171474999999, -17.726636069999927], [-63.162415059999944, -17.726340169999958], [-63.163148829999955, -17.726035959999933], [-63.16380604999995, -17.725754749999965], [-63.16452967999999, -17.725451309999983], [-63.16524300999998, -17.725179099999934], [-63.16534404999999, -17.72514211999993], [-63.16583074999994, -17.724963979999927], [-63.16659471999998, -17.72469893999994], [-63.167534599999954, -17.724368849999962], [-63.16848859999993, -17.724030569999968], [-63.169471459999954, -17.72368832999996], [-63.170418059999975, -17.723396289999982], [-63.17149962999997, -17.723031009999943], [-63.172465529999954, -17.72271422999995], [-63.17363016999997, -17.72233873999994], [-63.17358703999997, -17.72261347999995], [-63.17379613999998, -17.723202769999943], [-63.174052389999986, -17.72389161999996], [-63.17430243999996, -17.724568519999934], [-63.17455675999997, -17.725256969999975], [-63.174812679999945, -17.725938699999972], [-63.17511510999998, -17.72673237999993], [-63.17549722999996, -17.727783269999975], [-63.17585531999998, -17.728732299999933], [-63.17625880999998, -17.72990328999998], [-63.17662181999998, -17.73073470999998], [-63.17699994999998, -17.73170792999997], [-63.17724993999997, -17.732386679999934], [-63.17755080999996, -17.732958319999966], [-63.17788052999998, -17.73348379999993], [-63.17811980999994, -17.73400393999998], [-63.17843134999998, -17.734674479999967], [-63.17873456999996, -17.73525644999995], [-63.17900955999994, -17.735762189999946], [-63.17929426999996, -17.73628562999994], [-63.179629589999934, -17.73692805999997], [-63.17989978999998, -17.73746133999998], [-63.18013636999996, -17.73796440999996], [-63.18045938999995, -17.73862428999996], [-63.18079086999995, -17.739283589999957], [-63.18113116999996, -17.739651709999976], [-63.18160462999998, -17.739936479999926], [-63.18206674999993, -17.740060709999966], [-63.18255015999995, -17.74006522999997], [-63.18325854999995, -17.740053829999965], [-63.18400306999996, -17.740030899999965], [-63.184605139999974, -17.740336009999965], [-63.18459685999994, -17.74107480999993], [-63.18458894999998, -17.74203964999998], [-63.184631199999956, -17.74265938999997]]], "type": "MultiLineString"}, "id": "194", "properties": {"AREA": "ORIENTAL", "C0": 0.0, "C1": 0.0, "Codigo": "URU-NJE06902", "INTERR_1": "17BL7-2", "INTERR_2": "7BL17-2", "In_": 831.0, "Long_": 16.65, "NODO_1": "URU06902", "NODO_2": "NJE06901", "N_CIRCU": 1.0, "PROPIETARI": "CRE", "Pn_": 94.05, "Qvacio": 0.282446, "R0": 5.346481, "R1": 0.993006, "R11": 2.085709, "SOBCAR15": 147.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 99.0, "TIPO": "Conductor Rail (954)", "TRAMO": "LT2 Urub\u00f3 - Nueva Jerusalem II en 69 kV", "Un_": 69.0, "X0": 15.739245, "X1": 5.47069, "X11": 11.490633, "Zc": 303.670347}, "type": "Feature"}, {"bbox": [-67.07414565799996, -17.969269999999938, -67.04537999999997, -17.935225398999933], "geometry": {"coordinates": [[-67.07414565799996, -17.935225398999933], [-67.07315442799995, -17.93648247699997], [-67.07212508799995, -17.937818067999956], [-67.06267556399996, -17.949455000999933], [-67.05987731799996, -17.952829075999944], [-67.05767393699995, -17.955684428999973], [-67.05683636599997, -17.956712356999958], [-67.05398101299994, -17.959967458999927], [-67.05298686999998, -17.961251110999967], [-67.05122083799995, -17.963298704999943], [-67.05061645499995, -17.964050613999973], [-67.04781820899996, -17.966453869999953], [-67.04768495899998, -17.96655380699997], [-67.04605740799997, -17.967596010999955], [-67.04537999999997, -17.969269999999938]], "type": "LineString"}, "id": "210", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "VIN-SOC069", "INTERR_1": "B255, B256", "INTERR_2": "B261", "In_": 475.0, "Long_": 5.9, "NODO_1": "VIN06901", "NODO_2": "SOC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 53.9885, "Qvacio": 0.087464, "R0": 2.05025, "R1": 0.84016, "R11": 1.764671, "SOBCAR15": 0.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 56.83, "TIPO": "Conductor Ibis (397)", "TRAMO": "LT Vinto - Socomani en 69 kV", "Un_": 69.0, "X0": 8.42992, "X1": 2.17002, "X11": 4.557908, "Zc": 343.690461}, "type": "Feature"}, {"bbox": [-67.27678713999995, -17.399078489999965, -67.14542454099995, -17.382194289999973], "geometry": {"coordinates": [[-67.14542454099995, -17.39037408699994], [-67.14765638999995, -17.390115239999943], [-67.15025534999995, -17.389940569999965], [-67.15174124099997, -17.389697557999966], [-67.15588870999994, -17.389232189999973], [-67.15973548399995, -17.38882188799994], [-67.16692637499995, -17.387861140999973], [-67.17733977199998, -17.386645001999966], [-67.19039995499998, -17.38511975499995], [-67.20492617499997, -17.383423294999943], [-67.21265526099995, -17.382520645999932], [-67.21544973999994, -17.382194289999973], [-67.21618405899994, -17.382398707999982], [-67.22788306499996, -17.385655449999945], [-67.25413335999997, -17.392962944999965], [-67.26129431199996, -17.394956392999973], [-67.26740254799995, -17.396656788999962], [-67.27288242499998, -17.398182264999946], [-67.27380585899994, -17.398439327999938], [-67.27525849799997, -17.39875559199993], [-67.27595130999998, -17.398890559999927], [-67.27678713999995, -17.399078489999965]], "type": "LineString"}, "id": "232", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "TCO-CMI069", "INTERR_1": null, "INTERR_2": null, "In_": 452.0, "Long_": 13.6, "NODO_1": "TCO06901", "NODO_2": "CMI06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 51.0, "Qvacio": 0.187384, "R0": 4.779815, "R1": 1.974863, "R11": 4.148, "SOBCAR15": 68.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 54.0, "TIPO": "Conductor Ibis (397) T1", "TRAMO": "LT1 Tap Colquiri - Cruz Milagrosa en 69 kV", "Un_": 69.0, "X0": 18.162263, "X1": 5.542566, "X11": 11.6416, "Zc": 375.265603}, "type": "Feature"}, {"bbox": [-67.27678713999995, -17.403781831999936, -67.27553402499996, -17.399078489999965], "geometry": {"coordinates": [[-67.27678713999995, -17.399078489999965], [-67.27670821099997, -17.40000597599993], [-67.27594495099999, -17.402451775999964], [-67.27553402499996, -17.403781831999936]], "type": "LineString"}, "id": "233", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "TAC-TCO069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 0.5, "NODO_1": "TAC06901", "NODO_2": "TCO06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.00654, "R0": 0.284613, "R1": 0.138188, "R11": 0.29025, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Taruca - Tap Colquiri en 69 kV", "Un_": 69.0, "X0": 0.685227, "X1": 0.236384, "X11": 0.4965, "Zc": 414.82588}, "type": "Feature"}, {"bbox": [-67.27553402499996, -17.64921124999995, -67.16127038999997, -17.403781831999936], "geometry": {"coordinates": [[-67.27553402499996, -17.403781831999936], [-67.27271302599996, -17.41269869399997], [-67.27072243299995, -17.419028711999943], [-67.26950608199996, -17.422840617999952], [-67.26812294399997, -17.42719253799993], [-67.26613601499997, -17.43354339499996], [-67.26319229499995, -17.44293503299997], [-67.26127087099997, -17.446026545999928], [-67.26074013699997, -17.447395336999932], [-67.25746845499998, -17.453128350999975], [-67.25390397999996, -17.459443286999942], [-67.25156457299994, -17.46362780499993], [-67.25081044599995, -17.464963999999952], [-67.24802004699995, -17.469285578999973], [-67.24588399499999, -17.472612393999952], [-67.24390065299997, -17.47570970299995], [-67.24007118199995, -17.48335252299995], [-67.23754559999998, -17.488402663999977], [-67.23185246799994, -17.499736863999942], [-67.22998806299995, -17.503623601999948], [-67.22715974899995, -17.50909013599994], [-67.22581310599998, -17.511736363999944], [-67.22360425899996, -17.51615303099993], [-67.22003207499995, -17.523231933999966], [-67.21687352999999, -17.529392848999976], [-67.21597557899997, -17.53165266999997], [-67.21474826699995, -17.53388241099998], [-67.21292474699999, -17.537362692999977], [-67.21046982499996, -17.54230716099994], [-67.20708415699994, -17.548916636999934], [-67.20354965999996, -17.55592697299994], [-67.19902496399993, -17.56481061599993], [-67.19604085599997, -17.570369463999953], [-67.19444632799997, -17.57394219899993], [-67.19025872999998, -17.583463036999945], [-67.18799335399996, -17.58863758299998], [-67.18668700799998, -17.591638099999955], [-67.18148560199995, -17.60350406899994], [-67.17639564499996, -17.614869216999978], [-67.17035221799995, -17.628464891999954], [-67.16303251499994, -17.645030580999958], [-67.16127038999997, -17.64921124999995]], "type": "LineString"}, "id": "234", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CRC-TAC069", "INTERR_1": null, "INTERR_2": null, "In_": 276.0, "Long_": 32.3, "NODO_1": "CRC06901", "NODO_2": "TAC06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 31.0, "Qvacio": 0.42249, "R0": 18.385973, "R1": 8.926946, "R11": 18.75015, "SOBCAR15": 42.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 33.0, "TIPO": "Conductor Penguin (4/0) H1", "TRAMO": "LT1 Caracollo - Taruca en 69 kV", "Un_": 69.0, "X0": 44.265659, "X1": 15.270384, "X11": 32.0739, "Zc": 414.82588}, "type": "Feature"}, {"bbox": [-67.14542454099997, -17.393757039999972, -67.12642773999994, -17.390374086999955], "geometry": {"coordinates": [[-67.14542454099997, -17.390374086999955], [-67.1339580659633, -17.39170395340638], [-67.12934152999996, -17.392239369999952], [-67.12642773999994, -17.393757039999972]], "type": "LineString"}, "id": "243", "properties": {"AREA": "ORURO", "C0": 0.0, "C1": 0.0, "Codigo": "CMI-CLQ069", "INTERR_1": null, "INTERR_2": null, "In_": 452.0, "Long_": 2.5, "NODO_1": "CMI06901", "NODO_2": "CLQ06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE DEORURO", "Pn_": 51.0, "Qvacio": 0.034446, "R0": 0.878643, "R1": 0.363026, "R11": 0.7625, "SOBCAR15": 68.0, "SOBCAR30": null, "STI": "NO", "Sbase": 100.0, "Sn": 54.0, "TIPO": "Conductor Ibis (397) T1", "TRAMO": "LT1 Cruz Milagrosa -Colquiri en 69 kV", "Un_": 69.0, "X0": 3.338651, "X1": 1.018854, "X11": 2.14, "Zc": 375.265603}, "type": "Feature"}, {"bbox": [-65.75499418799993, -21.449599999999997, -65.72211999999993, -21.423933329999922], "geometry": {"coordinates": [[-65.75499418799993, -21.426705266999935], [-65.75442875318096, -21.425073064995015], [-65.75178361752309, -21.42494947202811], [-65.749494128782, -21.424965343854797], [-65.7489333299999, -21.424966669999908], [-65.74704999999992, -21.42438332999997], [-65.74473332999993, -21.423933329999922], [-65.74223332999993, -21.42493332999993], [-65.739839165279, -21.425389726275835], [-65.73728019999996, -21.42680949299996], [-65.73493973191147, -21.430448543027456], [-65.73208332999997, -21.434933329999943], [-65.73145940529615, -21.437592446562302], [-65.73066666999996, -21.44106666999997], [-65.73074318100001, -21.444695681999956], [-65.72988332999992, -21.4463833299999], [-65.72682829099993, -21.447622321], [-65.72444277299995, -21.44893076299992], [-65.72230314199996, -21.44939380299994], [-65.72211999999993, -21.449599999999997]], "type": "LineString"}, "id": "252", "properties": {"AREA": "SUR", "C0": 0.0, "C1": 0.0, "Codigo": "THU-TUP06901", "INTERR_1": "B4423", "INTERR_2": null, "In_": 209.0, "Long_": 5.3, "NODO_1": "THU06901", "NODO_2": "TUP06901", "N_CIRCU": 1.0, "PROPIETARI": "ENDE TRANSMISI\u00d3N", "Pn_": 23.75, "Qvacio": 0.06996, "R0": 2.995454, "R1": 1.155453, "R11": 2.426912, "SOBCAR15": 25.0, "SOBCAR30": "25", "STI": "SI", "Sbase": 100.0, "Sn": 25.0, "TIPO": "Conductor ACSR Partridge 266 MCM", "TRAMO": "LT1 Torre Huayco - Tupiza en 69 kV", "Un_": 69.0, "X0": 7.641646, "X1": 2.212697, "X11": 4.647547, "Zc": 388.048849}, "type": "Feature"}], "type": "FeatureCollection"});

        
    
            geo_json_f6c866d9e2ab60a7c372e166f1295e01.addTo(map_b0d62eed8baf924ac17c4cf4c70642e5);
        
    
        function geo_json_f9cab645fb8a078e01c61988506f7f8e_styler(feature) {
            switch(feature.id) {
                default:
                    return {"color": "blue", "weight": 2};
            }
        }

        function geo_json_f9cab645fb8a078e01c61988506f7f8e_onEachFeature(feature, layer) {
            layer.on({
            });
        };
        var geo_json_f9cab645fb8a078e01c61988506f7f8e = L.geoJson(null, {
                onEachFeature: geo_json_f9cab645fb8a078e01c61988506f7f8e_onEachFeature,
            
                style: geo_json_f9cab645fb8a078e01c61988506f7f8e_styler,
        });

        function geo_json_f9cab645fb8a078e01c61988506f7f8e_add (data) {
            geo_json_f9cab645fb8a078e01c61988506f7f8e
                .addData(data);
        }
